
# 仁科兼容环境监测平台 需求规格说明书（SRS）

> **v2 架构变更中（2026-11）**：本文描述的是 **v1.4 单机版**，作为历史基线与需求编号来源保留。
> 前后端分离、多机接入（MQTT/Modbus TCP/串口服务器）、设备模板化与多级级联的 v2 架构，
> 见 [`docs/v2/`](v2/00-架构决策记录.md)。v2 定稿后，本文的 §2.5、§3、§5、§6、§7 将按 v2 改写，
> 旧需求编号（FR-*/NFR-*/AC-*）保留追溯。
>
> 本文件为软件需求规格说明书（Software Requirements Specification）。用于在开发前锁定产品范围、功能边界与质量指标，并作为设计、开发、测试、验收的共同基线。

| 项 | 内容 |
|---|---|
| 项目名称 | 仁科兼容环境监测平台（代号 JDRK-MonitorPlatform） |
| 文档名称 | 需求规格说明书 |
| 文档版本 | V1.4 |
| 文档状态 | 已修订（待评审） |
| 编制日期 | 2026-09-22 |
| 适用范围 | 产品、开发、测试、运维、验收 |
| 密级 | 内部 |

## 修订记录

| 版本 | 日期 | 修订人 | 修订说明 |
|---|---|---|---|
| V1.0 | 2026-09-22 | 项目组 | 首次编制。依据山东仁科公开发布的 ModBus 从站规约、二次开发接口、数据库脚本及平台说明书，结合本项目目标编制 |
| V1.1 | 2026-10-02 | 项目组 | **需求变更**：① 取消 Qt 图形界面，客户端改为**终端管理端（TUI，Rust + ratatui）**；② 进程管理明确为**自研独立看门狗 + systemd（Linux）/ WinSW 或计划任务（Windows）**，**不引入 pm2 等外部进程管理器**。同步修订 §1.2/§1.3/§2.1/§2.3/§2.4/§2.5/§2.7/§3.1/§3.2/§3.3/§3.4/§4.0/§4.1/§4.2/§4.17/§5.5/§5.6/§8.1/§8.3/§8.4/§9.1/§9.2/附录C/附录D。FR-QT-01~10 编号保持稳定，语义由 Qt 调整为 TUI |
| V1.2 | 2026-11-05 | 项目组 | **需求变更**：设备管理由「自由文本分组名」升级为**文件夹式分组树**，并补齐「接入更多采集设备」的规模化需求。新增 FR-DEV-14~21（分组树模型/维护/归组移动/分组视图/组级批量/批量快速新增/数据权限/存量迁移）、FR-ACQ-12（分组级采集策略）、NFR-SCALE-05~06（设备与分组规模、树接口性能）、AC-11（分组与规模验收）、D35~D38 决策与 R9~R11 待确认项；修订 §1.3/§4.0/§4.3（改写 FR-DEV-10 并新增 §4.3.1）/§4.5/§4.6/§6.2/§7.7/§8.1/§8.2/§9.1/§9.1.1。**不改动 FR-DEV-01~13 编号与语义**，避免核查表/验收脚本全量重编号 |
| V1.3 | 2026-11-05 | 项目组 | **需求变更（业主确认 R9/R10/R11）**：① 分组**保持单父**，不做多标签——「一台设备多视角」改为通过**数据权限**解决；② 分组**不影响采集**（FR-ACQ-12 降为「仅作将来入口」）；③ **存储改为对象化**：每支传感器及其数据独立成对象，**不镜像仁科表结构**，兼容性由**一键转换脚本**产出仁科库保证（新增 FR-MIG-07~09、改写 FR-MIG-02、收窄 DR-03 语义、新增 §6.2.2 与 NFR-SCALE-07）；④ **分组数据权限由 P2 提为 P0**（FR-DEV-20 改写），落地方式为**集成底座已有数据权限模块**（`continew-starter-extension-datapermission-core/mp` + MyBatis-Plus 数据权限插件），仅自研「授权分组解析 handler」，见 §4.3.1（9）；新增决策 D39~D41、验收 AC-12/AC-13 |
| V1.4 | 2026-11-06 | 项目组 | **需求变更**：新增地图/位置 FR-DEV-22~23、RFC2217 FR-PROTO-10、预测 FR-PRED-01、模块化 NFR-MAINT-12~15、压测/鲁棒 NFR-PERF-09~10、REL-07~08、AC-14~19；修订 D11，新增 D42~D46；明确壳+8 模块与 WGS-84 口径。 |

---

## 1 引言

### 1.1 编写目的

明确「仁科兼容环境监测平台」的建设目标、功能范围、质量指标与验收标准，统一产品、开发、测试与运维的认知，降低因协议与需求理解偏差导致的返工风险。本文档是后续《概要设计说明书》《数据库设计说明书》《接口设计说明书》与《测试用例》的输入。

### 1.2 项目背景

山东建大仁科（以下简称「仁科」）的环境监测平台功能完善、设备生态成熟，但其设备侧私有通讯协议未公开，无法在本项目中直接复用。同时，现场已大量部署仁科的监控主机与 485 传感器，替换成本极高。

本项目采用差异化策略：**只使用仁科已公开发布的 ModBus 从站规约与标准 Modbus 协议**（即《小主机 ModBus 从站接口通信详解（标准 ModBus 规约）》《小主机 ModBus 从站接口通信详解（RS-ModBus 规约）》《RS-RJ-K 二次开发接口 V2.4》《RS-QXZ-M 智能监控主机使用说明书》《RK.NetDevice.SDK》等），开发一套功能与仁科平台相仿的环境监测平台，具备以下能力：

1. 通过监控主机的 485 接口（或直接连接仁科 Modbus 传感器）完成数据采集；
2. 提供实时监控、设备管理、继电器控制、告警、历史数据查询等业务功能；
3. 将数据上报至与仁科兼容的数据库，并支持 MQTT 等外部系统对接；
4. 提供终端管理端（TUI）与自研独立守护进程，保障系统稳定与自恢复；
5. 最终实现**无损替换现有仁科软件环境**。

**明确不做的事**：不反编译、不破解、不依赖仁科未公开的私有协议或私有库；所有通讯实现必须可追溯到公开规约或标准 Modbus 规范。

### 1.3 术语与缩略语

| 术语 | 说明 |
|---|---|
| 仁科 / RKS | 山东仁科测控技术有限公司（含济南仁硕电子科技有限公司） |
| 监控主机 / 主机 | RS-QXZ-M、RS-XZJ-100 系列环境监测主机，主机内置 32 个通道 |
| 从站 / Slave | Modbus 通讯中的被控设备，本项目中指监控主机或 485 传感器 |
| 主站 / Master | 发出问询帧的一方，本项目中指本平台 |
| 通道 / Channel | 主机的一个测量通道，对应一个传感器接入位，最多 32 个 |
| 模拟量 | 通道上的测量值，每通道含模拟量 1（如温度）与模拟量 2（如湿度） |
| 节点 / Node | 数据模型中的最小采集单元，等价于「设备 + 通道 + 模拟量」的组合 |
| 继电器 / Relay | 主机可控制的开关输出，标准规约下为 8 路 |
| 485 | RS-485 串行总线，Modbus RTU 的主要物理层 |
| Modbus RTU | 标准 Modbus 二进制帧协议，8N1、CRC16、高字节在前 |
| RS-Modbus | 仁科自有 Modbus 从站规约，寄存器映射与标准规约不同 |
| 信令 | 采集过程中收发的原始报文（TX/RX 十六进制帧及解析结果） |
| IPC | 进程间通信（Inter-Process Communication） |
| TUI | 终端用户界面（Terminal User Interface），在本地控制台或 SSH 下运行的字符界面客户端 |
| 看门狗 / Watchdog | 独立进程，负责监控主进程存活并触发自恢复（本项目为自研，非系统守护） |
| 进程管理 | 看门狗负责后端守护与自恢复，systemd（Linux）/ WinSW 或计划任务（Windows）负责引导与开机自启；**不引入 pm2 等外部进程管理器** |
| ContiNew Admin | 现代开源多租户中后台管理框架（Spring Boot 3.5 / Vue3 + Arco Design），本项目以它为基座，并已把其 Maven 工程改造为 Gradle |
| 暂存 / 缓冲 | 数据在本地 SQLite 落盘，按策略批量上报的中间层 |
| 设备分组 / 分组树 | V1.2 起引入的**层级式设备组织单元**，语义等同操作系统的文件夹：有父子层级、可重命名/移动/排序，一台设备只归属一个分组 |
| 分组路径 | 由根到当前分组的名称序列，如 `厂区A/进水口/1号池`；用于导入导出、日志与跨模块定位设备 |
| 未分组 | 系统的默认根分组（不可删除、不可改名）；未显式归组的设备都落在这里，保证「任何设备都有分组」 |
| 传感器对象 | V1.3 起的存储一等公民：一支传感器（= 设备 + 通道 + 模拟量）及其元数据独立成对象行，其观测值按 `sensor_id + 记录时间` 独立成行（FR-MIG-07） |
| 一键转换（转换脚本） | 把对象化存储转换并写入仁科脚本要求的表结构（tbhistory 等）的工具/接口；兼容性靠「转换产物一致」保证（FR-MIG-08） |
| 授权分组 | 角色在数据权限中被授予可见的分组集合；可见范围 = 授权分组及其子树（FR-DEV-20） |
| SRS | 软件需求规格说明书 |

### 1.4 参考资料

| 编号 | 名称 | 来源 | 用途 |
|---|---|---|---|
| R1 | 小主机 ModBus 从站接口通信详解（标准 ModBus 规约）V2.0 | 山东仁科测控技术有限公司 | 寄存器映射、报文示例 |
| R2 | 小主机 ModBus 从站接口通信详解（RS-Modbus 规约）V2.0 | 济南仁硕电子科技有限公司 | RS-Modbus 规约 |
| R3 | RS-RJ-K 二次开发接口 V2.4 | 山东仁科 | 平台侧 HTTP/JSON 接口参照 |
| R4 | RS-QXZ-M-Y 智能监控主机使用说明书 V4.1 | 山东仁科 | 硬件接口、按键配置 |
| R5 | RS-RJ-K 山东仁科环境监控平台使用说明书（V3.9.9） | 山东仁科 | 功能对齐基线 |
| R6 | RK.NetDevice.SDK（C# V2.2.9 / Java V2.2.8）接口调用说明 | 山东仁科 | 网络设备协议参照 |
| R7 | MySQL 脚本 rkmonitor.sql、SqlServer 脚本 rkmonitor.sql | 山东仁科 | 上报库结构、一键同步依据 |
| R8 | ContiNew Admin（dev / 4.2.0-SNAPSHOT，Spring Boot 3.5.16 / JDK 21）与 ContiNew Starter 2.16.0 | continew-org 开源社区 | 后台基座（已改造为 Gradle 构建） |

### 1.5 需求编号、优先级与状态约定

- **功能需求**：FR-<模块代号>-<两位序号>，例如 FR-ACQ-03。
- **非功能需求**：NFR-<类别代号>-<序号>，例如 NFR-PERF-01。
- **接口需求**：IF-<序号>；**数据需求**：DR-<序号>。
- **优先级**：P0 必须实现（缺失则项目不成立）；P1 重要（首版应具备）；P2 增强（可延后）。
- **需求状态**：待评审 / 已确认 / 开发中 / 已实现 / 已验收。
- 每条需求均须可测试；无法给出验收标准的条目不得进入基线。

---

## 2 项目概述

### 2.1 产品定位

一套「仁科兼容」的环境监测平台软件，以 **C/S 架构**交付：

- **客户端（管理端）**：TUI 终端程序（Rust + ratatui，字符界面），负责系统状态呈现、依赖检查与修复、服务启停、备份恢复、离线改密等运维操作；不承担后端进程守护职责；
- **服务端**：Spring Boot 后端服务，负责协议采集、数据处理、存储、上报与 Web API；
- **Web 端**：浏览器看板（基于 ContiNew 前端，Vue3 + TypeScript + Arco Design），面向日常业务用户。

产品在功能上对齐仁科平台（实时监控、设备管理、报警、历史数据、数据库接入），在实现上完全独立，并可在现场**无损替换**仁科原软件。

### 2.2 建设目标

| 编号 | 目标 | 衡量方式 |
|---|---|---|
| G1 | 兼容采集：支持标准 Modbus RTU、RS-Modbus、Modbus TCP 等协议，接入仁科监控主机与 485 传感器 | 现场至少 3 类设备完成连通采集 |
| G2 | 功能对齐：实时看板、设备增删、继电器控制、报表查询、报警可用 | 与仁科平台功能对照表逐项通过 |
| G3 | 数据上报：支持 MQTT 与 6 类以上数据库上报，含一键同步 | 目标库数据与源数据一致，支持新旧判定 |
| G4 | 稳态运行：独立看门狗与自恢复，长期无人值守 | 连续运行 30 天无人工干预 |
| G5 | 无损替换：可替换仁科原软件并保留原数据结构与使用习惯 | 在真实/演练环境完成切换并回退演练 |
| G6 | 易维护：模块对象化、命名规范统一，便于低上下文成本的增量维护 | 单文件规模、命名规范、依赖方向通过检查 |

### 2.3 业务流水线与启动时序

整体业务流水线（启动链路）定义如下，作为看门狗、后端与客户端协同的强制时序：

| 阶段 | 名称 | 执行方 | 关键动作 | 失败处理 |
|---|---|---|---|---|
| S0 | 启动守护进程 | 看门狗 | 系统引导时由 systemd（Linux）/ WinSW 或计划任务（Windows）自动拉起看门狗（FR-SYS-07），或人工执行 start-monitor；看门狗获取单实例锁 | 已存在实例则退出并记录 |
| S1 | 依赖检查与初始化 | 看门狗 | 检查 JDK/运行时、业务库与 Redis 连通性、端口、目录权限、磁盘余量，输出日志 | 检查失败则记录并可重试，不阻塞后续阶段 |
| S2 | 拉起后端 | 看门狗 | 以受管子进程方式启动 Spring Boot 服务，等待健康检查通过或首次心跳 | 超时/失败重试，达重启限流阈值则停机告警 |
| S3 | 启动终端管理端（可选） | TUI 客户端 | 运维人员本地控制台或 SSH 启动 TUI，展示状态并执行运维操作 | 启动失败不影响平台运行（平台可无界面常驻） |
| S4 | 打开浏览器看板 | TUI 客户端 / 用户 | TUI 调用默认浏览器打开看板地址并携带一次性票据，或回显地址 | 打开失败则回显地址并提示 |
| S5 | 点击登录配置系统 | 用户 / Web | 登录后进入配置向导（设备、串口、上报） | 配置校验不通过则阻断并提示 |

### 2.4 用户角色

| 角色 | 使用界面 | 主要职责 | 权限要点 |
|---|---|---|---|
| 业务用户 | Web 看板 | 查看实时/历史数据、导出、处理报警 | 只读为主，按角色授权 |
| 运维/配置人员 | Web 看板 | 设备增删改、参数配置、继电器操作、上报配置 | 设备与配置写权限 |
| 系统管理员 | TUI 管理端 + Web | 启停服务、修复依赖、备份恢复、离线重置超管密码 | 系统级权限，需操作系统管理员提权 |
| 系统进程 | 无界面 | 看门狗、采集调度、上报任务 | 仅本地 IPC，不对外暴露 |

### 2.5 运行环境

| 项 | 要求 |
|---|---|
| 服务端操作系统 | Windows 10/11 x64；主流 Linux（Ubuntu 22.04+/CentOS 7+/麒麟/统信）x86_64，可选 ARM64 |
| 客户端操作系统 | 与服务器同机部署（默认）或独立部署；以本地控制台或 SSH 终端运行，支持 UTF-8 与 256 色，Windows/Linux 均可，**无需图形桌面环境** |
| 运行时 | JDK 21（随包分发精简 JRE/jlink 运行时）；TUI 客户端为单二进制、无额外运行时依赖，建议在 tmux/screen 内运行以支持会话驻留 |
| Web 浏览器 | Chrome/Edge 100+、Firefox 100+ |
| 硬件建议 | 4 核 CPU、8GB 内存、128GB 可用磁盘；串口或串口服务器 |
| 网络 | 局域网；MQTT/数据库目标可达 |

### 2.6 设计原则

1. **协议合法**：仅实现公开规约与标准 Modbus，不触碰私有协议。
2. **对象自治**：每个业务能力是一个独立对象/模块，边界清晰、依赖单向，便于局部替换与低成本维护（对应「避免过度消耗 Token 与人力」）。
3. **接口优先**：模块间通过稳定契约交互，内部实现可替换。
4. **默认安全**：最小权限、离线可运维、关键操作可审计。
5. **可观测**：日志、信令、指标三者可用，问题可定位。
6. **渐进兼容**：先读后写、先监控后控制、先在演练环境替换。

### 2.7 假设、依赖与约束

**假设（Assumptions）**

| 编号 | 内容 |
|---|---|
| A1 | 不对仁科主机/传感器的固件做任何修改，仅使用其对外提供的 485/TCP 接口 |
| A2 | 目标设备为 RS-QXZ-M、RS-XZJ-100 系列（系统版本 7.03 以后）或符合标准 Modbus 的第三方 485 传感器 |
| A3 | 现场可提供可用串口（或串口服务器 TCP 通道），并提供设备 Modbus 从站地址与波特率信息 |
| A4 | 部署机具备可用的管理员权限，用于安装服务、写系统目录 |
| A5 | 目标上报库已存在，或允许本系统按仁科脚本创建 rkmonitor 库与表 |

**依赖（Dependencies）**

| 编号 | 内容 |
|---|---|
| D1 | ContiNew Admin（含 ContiNew Starter 2.16.0）及其插件体系 |
| D2 | Modbus/串口通讯库、MQTT 客户端库、SQLite JDBC、多数据源插件等开源组件 |
| D3 | 打包、备份、恢复所采用的开源工具链 |

**约束（Constraints）**

| 编号 | 约束 | 说明 |
|---|---|---|
| C1 | 技术栈 | 后端 Spring Boot 3.x + Java 21；构建工具 Gradle（Groovy DSL） |
| C2 | 内存上限 | 后端常驻内存不超过 2GB |
| C3 | 查询性能 | 数据查询响应时间不超过 500ms |
| C4 | 跨平台 | 服务端与客户端需支持 Windows 与主流 Linux |
| C5 | 架构 | C/S 架构；客户端为 TUI 终端程序，服务端由自研看门狗守护、可启停与自恢复 |
| C6 | 替换性 | 必须能在不改变现场布线与数据结构的前提下替换仁科原软件 |
| C7 | 合规 | 不得使用或分发仁科的私有库、私有协议实现 |

---

## 3 总体架构

### 3.1 逻辑架构

系统自上而下分为四层：

| 层次 | 组件 | 职责 |
|---|---|---|
| 表现层 | TUI 终端管理端、浏览器看板 | 状态呈现、运维操作、业务操作 |
| 服务层 | Spring Boot 应用（ContiNew Admin 基座 + 业务模块） | REST API、权限、业务编排 |
| 业务能力层 | 设备管理、协议适配、采集调度、暂存、上报、同步、告警、信令 | 领域能力，独立对象实现 |
| 资源层 | 串口/网口、SQLite、业务库、上报目标库、MQTT Broker | 数据与通道 |

### 3.2 进程模型与 IPC

| 进程 | 数量 | 职责 | 生命周期 |
|---|---|---|---|
| TUI 客户端进程（可选） | 0..1 | 终端状态显示、依赖检查、启停控制、备份恢复、离线改密 | 运维会话内按需启动，退出不影响平台 |
| 后端 Java 进程 | 1 | 采集、业务、Web API | 由看门狗拉起，受看门狗保护 |
| 看门狗进程 | 1 | 监控后端存活、按策略重启、执行恢复后自检 | 随系统启动，独立于后端，不使用 pm2 等外部进程管理器 |
| 采集工作进程（可选） | 0..N | 串口密集场景下隔离采集负载 | 由后端按需拉起 |

**IPC 约定**

| 通道 | 用途 | 协议 | 说明 |
|---|---|---|---|
| IPC-1 | TUI ↔ 看门狗/后端 控制面 | 本地回环 HTTP + 一次性令牌 | 启停、状态、健康检查、日志查询 |
| IPC-2 | 后端 ↔ 看门狗 | 心跳文件 + 本地套接字/命名管道 | 心跳、重启指令、崩溃上报 |
| IPC-3 | 后端 ↔ 采集工作进程 | 本地套接字 + 长度前缀消息 | 仅在拆分采集进程时启用 |

要求：IPC 仅监听本地回环或本地套接字，不对外暴露；所有控制面请求需鉴权；IPC 失败不得导致业务数据丢失。

进程管理职责单一：后端与看门狗的启动/重启一律由**看门狗**负责，TUI 只下发控制指令并展示状态，禁止出现两套进程管理逻辑。

### 3.3 技术选型

| 层 | 选型（已确认） | 说明 |
|---|---|---|
| 后台基座 | **ContiNew Admin**（dev / 4.2.0-SNAPSHOT，Spring Boot 3.5.16 / JDK 21），**已改造为 Gradle 构建** | Vue3 + TS + **Arco Design**，Sa-Token，MyBatis-Plus，Redisson + JetCache，Crane4j，CosID，Graceful Response；Liquibase 管理库版本；**随包部署 MySQL + Redis**；许可 Apache-2.0（ContiNew Starter 为 LGPL） |
| 语言 / 构建 | Java 21（LTS）+ Gradle（Groovy DSL） | 多模块 + 版本目录，可复现构建 |
| 串口层 | jSerialComm | 跨平台、免 JNI |
| Modbus 主站 | digitalpetri modbus 或 j2mod | RTU/ASCII/TCP；**不使用 PLC4X 做 RTU**（官方 issue 报告串口缺陷） |
| 仁科协议 | 自研（RS-Modbus 寄存器语义 + 2404 帧格式） | 2404 已确认不加密，按帧格式自研，不集成官方 SDK |
| 设备模板 | 自研，以「要素」为驱动 | 编码类型（整数×10 / 整数×100 / 32 位大端浮点）、单位、小数位、k 值 |
| 本地暂存 | SQLite（xerial sqlite-jdbc），WAL 模式 | 断网续传 |
| 多数据源 | dynamic-datasource + MyBatis-Plus | MySQL/MariaDB/PG/SQLServer/KingbaseES/OracleDB/达梦 |
| 异构库同步 | Apache SeaTunnel（独立进程）+ 自研新旧冲突 | 批量同步交 SeaTunnel，冲突判定与审计自研 |
| 消息上报 | Eclipse Paho MQTT（3.1.1/5.0） | QoS、TLS |
| 报表与打印 | **自研**：FastExcel（Excel）+ Apache POI（Word）+ OpenPDF/PDFBox（PDF） | 不引入第三方报表平台 |
| 任务调度 | Snail Job（基座自带，默认关闭）或自行引入 Quartz | 定点模式、星期模式 |
| 联动规则 | Easy Rules（条件模式）+ Aviator（值计算模式） | 支撑继电器 5 种模式 |
| 数据库版本管理 | **Liquibase**（基座自带，变更集在 continew-server/src/main/resources/db/changelog/） | MySQL 与 PostgreSQL 两套脚本需同步维护 |
| 进程管理 | **自研独立看门狗**（Java，与后端同包但不依赖 Spring）：心跳 + 超时 + 假死判定 + 重启限流 + 恢复后自检（FR-WD-01~06）；**systemd（Linux）/ WinSW 或计划任务（Windows）**负责引导与开机自启 | 已实现并验证；**不引入 pm2 等外部进程管理器** |
| 备份恢复 | restic + 各库自带工具（mysqldump/pg_dump 等） | 加密、去重、增量、可校验 |
| 时序存储 | 首版不引入 | 关系库 + 时间分区 + 归档，预留抽象层 |
| 终端管理端 | **Rust + ratatui + crossterm**（MIT）单二进制字符界面；日志视图用 tui-logger，系统指标用 sysinfo | 状态总览、依赖检查、启停控制、备份恢复、离线改密；本地控制台与 SSH 通用 |
| 可观测 | Actuator + Micrometer + Prometheus；Logback 日志 | 按需接 Grafana（内部使用） |
| 部署 | 信创 Linux（麒麟/统信）优先，Windows 兼容；业务库与上报库分离 | 见 9.1 已确认决策 |

### 3.4 部署与目录结构（建议）

~~~
<安装根目录>/
  app/            后端可执行与依赖
  client/         TUI 终端客户端（单二进制）
  runtime/        精简 JRE
  config/         配置文件（含数据源、采集、上报）
  data/           SQLite 暂存、缓存、导出
  logs/           运行日志与审计日志
  backup/         备份包
  tools/          看门狗、备份恢复、诊断脚本
~~~

要求：数据与程序分离，卸载/升级不丢失 data 与 config；目录可配置；路径不含中文与空格为默认约束（需兼容含中文路径，见 NFR-COMPAT）。

### 3.5 核心数据流

~~~
传感器/主机 --485/TCP--> 协议适配器 --> 采集调度器 --> 数据总线
                                                   |--> 实时缓存(内存) --> Web 看板
                                                   |--> SQLite 暂存 --> 上报任务 --> MQTT / 目标数据库
                                                   |--> 报警引擎 --> 报警记录/通知
                                                   |--> 信令日志 --> 信令监视界面
~~~

设计要点：采集与上报解耦；实时看板读内存缓存，历史查询读目标库/暂存库；任一环节不可用不得阻塞其他环节（背压与降级）。

### 3.6 业务模块化与可插拔（V1.4 新增）

平台采用「壳 + 业务模块」：M0 壳只提供登录/用户/角色/菜单/部门/字典/系统配置/文件/通知/日志/在线用户/数据权限/仪表盘容器；M1~M8 为自包含业务模块。

- 四条铁律：壳不依赖业务；模块自包含；模块间零直接依赖；壳能力必须复用。
- L1 构建期插件：Gradle 子模块 + jdrk.modules.<id>.enabled 开关，交付一个 jar，保留升级 L2 契约。
- 每个模块必备 manifest、独立 DDL、菜单/权限种子、前端入口、README；前端用显式 registry，禁用模块不得进首屏 chunk。

| 模块 | 名称 |
|---|---|
| M1 | 设备管理（含分组/位置/地图） |
| M2 | 采集与监视 |
| M3 | 报警 |
| M4 | 数据上报（含一键转换） |
| M5 | 数据同步 |
| M6 | 查询与分析（含分析板） |
| M7 | 运维与诊断 |
| M8 | 预测（仅契约/SPI/Noop） |

---

## 4 功能需求

### 4.0 模块与需求来源对照

| 模块代号 | 模块名称 | 主要面向 | 对应用户原始需求 |
|---|---|---|---|
| FR-SYS | 启动与生命周期管理 | 管理 | 整体业务流水线 |
| FR-QT | 终端管理端（TUI） | 管理 | 面向管理（TUI 界面、修复、启停、离线改密）；编号保持稳定以避免全量追溯链重编号 |
| FR-DEV | 设备与串口管理 | 用户 | 添加/删除设备、485 上限、多串口、**文件夹式分组树、批量接入更多设备** |
| FR-PROTO | 协议适配 | 用户/系统 | Modbus RTU/RS-Modbus/Modbus TCP |
| FR-ACQ | 采集与轮询 | 用户 | 采集间隔、轮询时间、超时、顺序、波特率、自动探测 |
| FR-WEB | 实时监控看板 | 用户 | 实时查看各通道模拟量 |
| FR-RLY | 继电器控制 | 用户 | 控制设备继电器开关 |
| FR-BUF | 本地暂存 | 系统 | 数据本地暂存、SQLite、定时上传 |
| FR-RPT | 数据上报 | 用户/系统 | 上报格式（MQTT）、上报至多类数据库 |
| FR-SYNC | 数据同步与新旧判定 | 用户 | 一键同步、考虑数据新旧 |
| FR-SIG | 信令监视 | 用户 | 查看适配器当前信令 |
| FR-CFG | 系统配置 | 用户/管理 | 采集/上报/系统参数配置 |
| FR-ALM | 告警 | 用户 | 功能相仿（报警） |
| FR-AUTH | 用户与权限 | 用户/管理 | 登录配置系统、超管密码 |
| FR-IO | 导入导出与备份恢复 | 用户/系统 | 导入导出、一键打包备份恢复 |
| FR-LOG | 日志 | 系统/管理 | 输出日志 |
| FR-WD | 看门狗与自恢复 | 系统 | 独立看门狗进程与自恢复 |
| FR-MIG | 无损替换 | 系统/管理 | 直接替换原有软件；**内部对象化存储 + 一键转换脚本产出仁科库**（V1.3） |
| FR-PRED | 预测接口预留 | 系统/管理 | 预测契约、SPI 与 Noop，不写算法（V1.4） |

### 4.1 启动与生命周期管理（FR-SYS）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-SYS-01 | 启动引导顺序 | 严格按 S0-S4 时序执行：看门狗先于后端启动，完成依赖检查后拉起后端；TUI 终端为可选运维入口，后于后端按需启动；禁止出现两套进程管理逻辑 | P0 | 冷启动全流程时序日志与设计一致，任一阶段可单独失败并提示 |
| FR-SYS-02 | 单实例控制 | 看门狗与后端均保证单实例；重复启动时记录并退出，不产生第二个实例；TUI 可多开但状态只读、互不干扰 | P0 | 二次启动不产生新看门狗/后端进程，重复启动有明确提示 |
| FR-SYS-03 | 依赖检查 | 检查 JDK/运行时、业务库连通性、SQLite 可写、串口占用、端口占用、目录权限、磁盘余量 | P0 | 每项依赖给出通过/失败/警告三态与修复建议 |
| FR-SYS-04 | 服务初始化 | 初始化配置、数据源、串口管理器、采集调度、上报队列，全过程写日志 | P0 | 初始化日志含阶段名、耗时与结果 |
| FR-SYS-05 | 后端拉起与健康检查 | **由看门狗**以受管子进程启动后端，轮询健康检查接口，超时按策略重试 | P0 | 正常环境 30s 内就绪；失败自动重试并可手动重试 |
| FR-SYS-06 | 优雅启停 | 停止时先停止采集、刷新暂存、关闭连接池、释放串口；强制停止需二次确认 | P0 | 停止后无残留进程与串口占用；数据无丢失 |
| FR-SYS-07 | 开机自启（可选） | 支持注册为系统服务或开机启动项（Linux systemd / Windows 服务或计划任务），自启对象为**看门狗** | P2 | 重启系统后自动恢复运行 |

### 4.2 终端管理端 / TUI 界面（FR-QT）

> **编号说明**：本组需求编号 FR-QT-01~10 自 V1.0 起建立，已被需求实现核查表、交付确认单、验收脚本与代码审计记录大量引用。V1.1 仅调整其界面形态语义（Qt 图形界面 → TUI 终端界面），**编号保持稳定**，不重命名为 FR-TUI，以避免全量追溯链重编号。

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-QT-01 | 系统状态总览 | 在终端内以表格与图表展示后端进程状态、运行时长、采集速率、串口状态、暂存积压、上报成功率、CPU/内存/磁盘、最近错误 | P0 | 状态刷新周期可配（默认 2s），数据来源为真实指标；窄终端下可自适应或降级为纯文本 |
| FR-QT-02 | 服务启停控制 | 提供启动、停止、重启后端与看门狗的操作项（经看门狗/系统服务下发），操作需二次确认并记录审计 | P0 | 操作生效且状态同步刷新，审计日志完整 |
| FR-QT-03 | 依赖检查与修复 | 对缺失/异常依赖提供一键修复：初始化数据库、创建目录、释放端口、补齐运行时、重建索引 | P0 | 修复后可再次检查通过；修复动作可回滚 |
| FR-QT-04 | 离线重置超管密码 | 在后端停止状态下，凭操作系统管理员权限直接修改业务库中的超级管理员口令（写入采用与系统一致的哈希算法） | P0 | 后端停机时重置成功；要求提权，操作留痕 |
| FR-QT-05 | 日志查看与导出 | 内置终端日志视图，支持级别/关键字/时间过滤与导出包 | P1 | 可导出最近 N 天日志为压缩包 |
| FR-QT-06 | 系统参数配置 | 在终端内配置后端端口、数据目录、日志级别、看板地址、自动启动等 | P1 | 修改后热加载或明确提示需重启 |
| FR-QT-07 | 备份恢复入口 | 提供一键备份/一键恢复的终端入口与进度展示 | P1 | 备份与恢复过程可视、可取消 |
| FR-QT-08 | 终端驻留与无头模式 | TUI 退出后平台继续由看门狗守护；支持在 tmux/screen 等终端复用器内驻留并可重连恢复会话；提供 --headless 非交互模式输出状态 | P0 | 纯字符终端/SSH 下功能完整；终端断开不影响平台运行，重连后状态连续 |
| FR-QT-09 | 一键打开看板 | 从 TUI 打开默认浏览器至看板地址并携带一次性免密票据；无图形或远程场景回显可复制的地址 | P0 | 浏览器打开成功并可直接进入看板；票据一次有效且短时效 |
| FR-QT-10 | 版本与更新检查 | 在终端展示客户端/后端版本，检查更新并提示 | P2 | 版本信息准确，更新提示不阻断使用 |

### 4.3 设备与串口管理（FR-DEV）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-DEV-01 | 端口管理 | 管理 RS-485 串口与串口服务器/TCP 通道；配置串口号、波特率、数据位、停止位、校验位、流控 | P0 | 端口可增删改，配置可保存与热生效 |
| FR-DEV-02 | 设备新增 | 新增设备并指定所属端口、从站地址、协议、设备型号与通道启用情况 | P0 | 保存后可在设备列表与看板中看到 |
| FR-DEV-03 | 设备删除 | 删除设备需二次确认，可选择是否保留历史数据 | P0 | 删除后不再轮询，历史数据策略生效 |
| FR-DEV-04 | 设备编辑 | 修改设备名称、地址、协议、通道启用、位置、坐标、分组 | P0 | 编辑后采集参数在下一轮生效 |
| FR-DEV-05 | 485 接入上限校验 | 每个 485 端口的设备数量不得超过该端口配置的上限（默认 32，可配置至 128/256，需符合电气负载）；超限时阻断保存并提示 | P0 | 达到上限后新增被拒绝，提示明确 |
| FR-DEV-06 | 多端口并存 | 不同设备可来自不同 485 串口/串口服务器，并行采集互不阻塞 | P0 | 单端口故障不影响其他端口采集 |
| FR-DEV-07 | 地址唯一性校验 | 同一端口内从站地址不得重复 | P0 | 重复地址保存被拒绝 |
| FR-DEV-08 | 通道与模拟量建模 | 每个主机 32 个通道，每通道含模拟量 1/2，可单独启用停用；支持 16 位有符号/无符号、32 位浮点/整型、BCD 等数据类型 | P0 | 数据类型解析结果与设备实际一致 |
| FR-DEV-09 | 设备启用停用 | 支持批量启用/停用设备，停用设备不参与轮询但保留配置 | P1 | 状态与轮询行为一致 |
| FR-DEV-10 | 设备分组与检索 | 按分组（可选「含子分组」）、名称、从站地址、协议、在线状态检索与筛选，支持分页与多列排序；分组维度本身见 FR-DEV-14~17 | P1 | 万级设备下列表检索响应不超过 1s（NFR-SCALE-06），筛选条件可组合且可清空 |
| FR-DEV-11 | 批量导入导出 | 设备清单支持 Excel/CSV 导入导出，导入前预校验并给出错误报告 | P1 | 含错误的文件被逐行标注，可导出修正 |
| FR-DEV-12 | 设备模板/字典 | 内置常见仁科设备模板（寄存器映射、量程、单位），支持自定义模板 | P1 | 选择模板即可完成通道定义 |
| FR-DEV-13 | 设备通讯测试 | 对单设备执行一次连通测试，显示报文与解析结果 | P0 | 测试结果含耗时、报文、原始值与工程量 |
| FR-DEV-14 | 设备分组树（文件夹语义） | 引入层级式分组：每台设备**归属且仅归属一个分组**；分组有父子层级（默认最多 5 层，可配置 1~8）、同级不可重名、可排序；系统内置不可删除的根分组「未分组」，任何设备都必须有分组 | P0 | 新增设备未指定分组时自动落入「未分组」；同级重名被拒绝；层级超限被拒绝并提示；删除根分组被拒绝 |
| FR-DEV-15 | 分组维护 | 支持新建、重命名、移动（改父级）、同父内排序、删除分组；删除前必须处理其下设备与子分组（阻止删除 / 一并移入「未分组」二选一），禁止出现「设备指向不存在的分组」 | P0 | 四种删除场景（空组、仅有设备、仅有子组、两者都有）行为与 §4.3.1 一致；任何删除后设备分组引用均有效 |
| FR-DEV-16 | 设备归组与批量移动 | 单台设备在编辑页选择分组；列表支持勾选多台后「移动到分组」；支持**拖拽设备到分组节点**（前端交互，等价调用移动接口）；移动需防环、且不得把分组拖进自己的子孙节点 | P0 | 批量移动 N 台设备后分组计数与列表即时正确；把分组拖到自身子孙被拒绝；移动有操作日志 |
| FR-DEV-17 | 分组视图与组内统计 | 设备管理页采用「左侧分组树 + 右侧设备表」布局：树节点显示**本组设备数**与**含子分组设备数**、在线数与异常数徽标；点击节点即按该分组过滤（默认含子分组，可切换为仅本组）；树支持关键字搜索与「全部展开/折叠」 | P0 | 树与表的计数一致；「仅本组 / 含子分组」切换结果符合预期；2000 台设备、500 个分组下首屏渲染不超过 1s |
| FR-DEV-18 | 组级批量操作 | 对分组执行：批量启用/停用其下设备、批量导出该组设备、按模板向该组批量新增设备、整组通讯测试；高风险操作（停用、删除）需二次确认并留审计 | P1 | 组级操作的作用范围（本组 / 含子分组）需二次确认后才生效，结果可回看 |
| FR-DEV-19 | 批量快速新增设备 | 除文件导入外，支持在界面内按「端口 + 地址区间」批量建号（如 1~32 连续地址）、按模板批量生成通道、复制已有设备（可改地址与名称规则）批量创建；一次任务内先预校验（端口上限、地址重复、分组存在性）再落库 | P1 | 一次创建 100 台设备不超过 5s；存在冲突时整批不落库并逐条给出原因 |
| FR-DEV-20 | 分组数据权限 | **（V1.3 由 P2 提为 P0）** 设备树内可查看范围按**授权分组**控制，精细到「某个角色只能看到厂区A/进水口及其子分组」：角色上配置数据范围（全部 / 指定分组及其子分组 / 指定分组 / 仅本人创建），越权不可见、不可改、不可导出。落地方式为**集成底座已有能力**（`continew-starter-extension-datapermission-*` + MyBatis-Plus 数据权限插件），仅自研「授权分组集合解析」这一层，见 §4.3.1（9） | P0 | 受限角色登录后：设备树只见授权节点（含子分组）、设备列表/历史/导出/报警记录均被同样限制；直接请求越权 id 返回 403；超管不受限；权限变更后 ≤1 分钟生效 |
| FR-DEV-21 | 存量分组名迁移 | 升级时把现有 `biz_device.group_name` 自由文本自动转换为一级分组（同名合并），设备改指向新分组 id；保留只读兼容字段一段时间，新写入一律走分组 id | P0 | 升级后设备数不变、每台设备都有有效分组、前端不再出现孤立分组名 |
| FR-DEV-22 | 设备地图 | 在 M1 内提供设备地图页：按分组树筛选、按在线/离线/停用/报警状态着色、400+ 点位聚合/抽稀、点击弹设备卡片；复用 @amap/amap-jsapi-loader；Key 与安全密钥从 biz_sys_config 的 MAP 分类读取，不得硬编码或打入前端包；无 Key/无公网降级为坐标清单 + 本地静态底图并提示。 | P0 | 400 点位可加载且有聚合；分组筛选/点击卡片可用；无 Key 不白屏。 |
| FR-DEV-23 | 位置维护与批量导入 | 设备位置字段：longitude/latitude（WGS-84）、elevation、address；支持手工经纬度、地图点选、CSV/Excel 导入、逆地理编码补地址；接口 PUT /monitor/device/{id}/location，权限 device:location:update；经纬度范围与必填联动校验，写操作审计；批量 400 台 ≤5s、幂等并返回错误明细。 | P0 | 单条/批量设置成功；非法坐标被拒；400 台批量 ≤5s；审计可查。 |

### 4.3.1 分组树设计约定（V1.2 新增，配套 FR-DEV-14~21）

> 本节回答「类似文件夹管理」的具体口径，避免开发与验收各自理解。凡是本节未明确的，
> 一律以「与操作系统文件夹行为一致」为准。

**（1）为什么是树、为什么是单父**

现状 `biz_device.group_name` 是一个自由文本字段（`varchar(50)`，前端就是一个输入框），
只能做等值筛选，无法表达「厂区 → 车间 → 工段 → 点位」这类现场真实结构，也无法做组级统计与
组级批量操作。设备规模上来后（见 NFR-SCALE-05），靠文本约定命名必然失控。

因此升级为分组树。**一台设备只归属一个分组**（单父），理由：
① 与文件夹语义一致，用户不需要理解「多标签」概念；② 归组关系唯一，统计口径唯一，
不会出现「同一台设备在两个组里被重复计数」；③ 移动语义清晰（从 A 组移到 B 组）。
若现场确有「一台设备多个视角」的需求，用 FR-WEB-04 的多视图（按分组/端口/区域）解决，
不引入多对多归属。

**（2）层级与命名**

| 规则 | 约定 |
|---|---|
| 最大层级 | 默认 5 层，可配置 1~8；超过即拒绝并提示「层级超过上限（N 层）」 |
| 同级重名 | 同一父分组下名称唯一（大小写不敏感，去首尾空格后比较）；不同父分组下可重名 |
| 名称长度 | 1~50 字符；禁止 `/`、`\`、`..` 与不可见控制字符（分组路径用 `/` 拼接，避免歧义） |
| 排序 | 同父内按 `sort_no` 升序，支持拖拽/上移/下移；新分组默认排在末尾 |
| 根分组 | 内置「未分组」为树根，`parent_id = 0`，不可删除、不可改名、不可移动；新建的顶层分组与其同级 |
| 空分组 | 允许存在（现场常先建结构后接设备），树节点显示 `0` |

**（3）删除规则（必须二选一，不允许“随手删”）**

| 场景 | 行为 |
|---|---|
| 空分组（无设备、无子分组） | 直接删除（逻辑删除），记审计 |
| 仅有设备 | 阻止，提示「该分组下还有 N 台设备」，提供「全部移入未分组后再删除」按钮（二次确认） |
| 仅有子分组 | 阻止，提示「该分组下还有 N 个子分组」 |
| 设备与子分组都有 | 阻止，同上；提供「递归移入未分组后再删除」（二次确认，展示将被移动的数量） |

任何情况下删除后都必须保证 `biz_device.group_id` 指向存在的分组（由服务端在同一事务内保证，
并提供升级后的巡检接口 `GET /env/device/group/orphans` 查孤立引用）。

**（4）移动与防环**

- 移动分组 = 改 `parent_id`：目标不能是自己、也不能是自己的子孙（服务端校验，前端拖拽同样提示）；
- 移动后子树路径（`path`）需级联更新，且移动后子树深度不得突破层级上限；
- 批量移动设备：一次事务内完成，返回成功/失败明细；
- 所有移动写操作日志（谁、何时、从哪个分组、到哪个分组、影响多少设备）。

**（5）统计口径（前端树节点徽标）**

| 指标 | 口径 |
|---|---|
| 本组设备数 | `group_id = 当前分组` 的设备数（含停用） |
| 含子分组设备数 | 当前分组子树内（含自身）设备数 |
| 在线数 / 异常数 | 分别按「在线」与「通讯异常/报警」设备状态统计，口径与 FR-WEB-03 一致 |
| 停用设备 | 计入设备数，但不计入在线数；树上可用「仅看启用」开关排除 |

统计必须由服务端聚合返回（不允许前端拉全量设备自行统计），否则 2000 台以上设备会拖死列表页。

**（6）与端口的关系（正交，不替代）**

分组是**逻辑组织维度**，端口是**物理接入维度**，两者正交：一台设备同时属于「某端口」与
「某分组」。因此：

- 不允许用分组替代端口来做采集调度（同一分组内的设备可能分布在多个端口、多个波特率上）；
- 端口删除/停用时，其下设备的分组归属不变；
- 分组不参与轮询顺序计算（轮询顺序仍按 FR-ACQ-04 的端口内顺序）；分组只影响查看与批量维护。
- 若现场希望「按分组设采集间隔/优先级」，走 FR-ACQ-12（P2），不改变上述正交关系。

**（7）性能与并发**

- 树接口一次返回整棵树（含计数），2000 台设备 / 500 个分组下 ≤ 1s；
- 设备列表按分组过滤走 `group_id` 索引；「含子分组」走 `path` 前缀匹配，禁止逐层递归查库；
- 两个用户同时移动同一分组时，后提交者收到「分组已被他人移动」提示，而不是静默覆盖。

**（8）存量迁移**

升级脚本按 §6.2 的 `biz_device_group` 执行：把 `group_name` 去重后建为「未分组」下的一级分组，
设备指向对应分组；`group_name` 为空/NULL 的设备归入「未分组」。迁移后 `group_name` 只读保留
（导出与第三方对接仍可用），前端不再写入。

**（9）分组数据权限的落地方式（V1.3，业主确认要做，优先集成而非自研）**

目标：设备树内「能看到 / 能操作」的范围按授权分组控制，粒度到子树（`厂区A/进水口` 及其子分组）。

**选型结论：复用底座已有的数据权限模块，不自研权限内核。**

已核实的既有能力（本项目同版本 BOM 内已存在，2.16.0）：

| 构件 | 提供什么 | 说明 |
|---|---|---|
| `continew-starter-extension-datapermission-core` | `@DataPermission` 注解（`tableAlias`/`id`/`deptId`/`userId`/`roleId` 等）与 `DataScope` 枚举 | `DataScope` 取值 **ALL / DEPT_AND_CHILD / DEPT / SELF / CUSTOM**，即业界常见的「全部 / 本部门及以下 / 本部门 / 仅本人 / 自定义」5 档 |
| `continew-starter-extension-datapermission-mp` | `DefaultDataPermissionHandler implements com.baomidou.mybatisplus.extension.plugins.handler.DataPermissionHandler` | 即 **MyBatis-Plus 官方数据权限插件**（3.5.17 已在本项目依赖内），在 SQL 层自动追加 `WHERE` 片段 |
| 前端 Arco Design `Tree` | `checkable` + `v-model:checked-keys` + 半选态 | 角色授权界面直接用，无需引入新的树组件 |

因此**不需要**引入 Casbin / OPA / 自研鉴权框架：
行级过滤的落点本来就是 SQL，MyBatis-Plus 插件是这条链路上最省的一层，而 ContiNew 已经把「注解 + 拦截器装配 + 角色数据范围解析」做好了。

**只需要自研的一层（约一个 handler）**：底座默认处理器按**部门**（`sys_dept`）拼条件，而本平台要按**设备分组**。做法：

1. 引入上述两个构件（同 BOM 版本，**不新增任何第三方依赖**）；
2. 角色新增「设备数据范围」字段，取值复用 `DataScope`：`ALL` / `GROUP_AND_CHILD` / `GROUP` / `SELF` / `CUSTOM`；`CUSTOM` 关联「角色-授权分组」关系表；
3. 自研 `DeviceGroupDataPermissionHandler implements DataPermissionHandler`：只对涉及 `biz_device` / `biz_sensor` / `biz_sensor_reading` 的查询生效，把授权分组解析为
   `group_id IN (授权分组及其子树 id)`（子树用 `path` 前缀一次查全，不递归），不相关 SQL 原样返回；
4. 授权集合按 `userId + 角色版本` 缓存，角色/分组变更时主动失效（验收要求「≤1 分钟生效」）；
5. 越权防护不只靠 SQL：单条 `GET/PUT/DELETE` 在服务层再做一次 `assertVisible(group_id)`，避免「知道了 id 就能查」；
6. 导出、报表、看板、报警记录等**所有**按设备取数的接口必须走同一套过滤（用测试逐接口覆盖，不接受「列表做了、导出忘了」）。

> 备注：`SELF`（仅本人创建）在本平台意义有限（设备通常由管理员统一建档），保留枚举但首版可只在设备表生效。
> 若后续要做「按区域/按厂区」的第二维度，扩展点仍是同一个 handler，不需要推翻。

### 4.4 协议适配（FR-PROTO）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-PROTO-01 | Modbus RTU | 支持标准 Modbus RTU 主站，功能码 03/04（读）、06/16（写），CRC16 校验，帧间间隔符合规范 | P0 | 与标准规约示例报文一致 |
| FR-PROTO-02 | RS-Modbus | 支持仁科 RS-Modbus 规约：0x0000 为模拟量 2 原始值、0x0001 为模拟量 1 原始值，仅用功能码 0x03，从站地址对应通道 | P0 | 报文与 R2 文档示例一致，温度补码解析正确 |
| FR-PROTO-03 | Modbus TCP | 支持 Modbus TCP（端口 502，可配置），支持多连接与重连 | P0 | 与 TCP 从站稳定通讯 |
| FR-PROTO-04 | Modbus ASCII（可选） | 支持 Modbus ASCII 帧格式 | P2 | 可完成读写 |
| FR-PROTO-05 | 协议插件化 | 协议适配以统一接口实现（连接、读、写、解析、健康检查），新增协议不改动采集调度 | P0 | 新增一种协议仅新增实现与配置 |
| FR-PROTO-06 | 寄存器映射可配 | 支持配置寄存器起始地址、数量、数据类型、字节序（ABCD/CDAB/BADC/DCBA）、系数与偏移（工程量 = 原始值 x 系数 + 偏移） | P0 | 修改映射即时生效且计算正确 |
| FR-PROTO-07 | 超时、重试与退避 | 单帧超时可配，失败重试次数可配，连续失败触发退避与熔断，恢复后自动回归 | P0 | 断线场景不阻塞整轮采集 |
| FR-PROTO-08 | 数据透传 | 支持向设备发送自定义十六进制帧并回读应答（对应仁科 SDK 的 Trans 能力） | P1 | 自定义帧发送与应答展示正确 |
| FR-PROTO-09 | 写保护与安全 | 写操作（继电器、参数、校时）默认需显式授权，支持写白名单与操作确认 | P0 | 未授权写被拒绝并记录 |
| FR-PROTO-10 | RFC2217 串口服务器传输 | 新增 Rfc2217Transport 与端口类型 RFC2217，复用现有 Modbus 帧编解码；实现 Telnet IAC DO/WILL COM-PORT-OPTION(44)、SET/GET 波特率/数据位/校验/停止位/控制线、0xFF 双写转义、NOTIFY_LINESTATE/MODEMSTATE；断线识别为通讯异常并指数退避重连；同端口多从站串行复用一条 TCP。 | P0 | 单端口真实采集；断线恢复；波特率不匹配有 WARN；40 台成功率 ≥99%。 |

### 4.5 采集与轮询（FR-ACQ）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-ACQ-01 | 采集间隔配置 | 支持全局、端口级、设备级三级采集间隔（最小 1s），优先级为设备 大于 端口 大于 全局 | P0 | 修改后按新间隔执行 |
| FR-ACQ-02 | 设备轮询时间 | 支持配置单设备轮询预算时长，超预算则跳过并记录，避免拖垮整轮 | P0 | 慢设备不阻塞后续设备 |
| FR-ACQ-03 | 超时配置 | 支持全局与设备级超时时间配置 | P0 | 超时判定准确，日志可查 |
| FR-ACQ-04 | 采集顺序调整 | 支持拖动/输入方式调整端口内设备采集顺序，顺序持久化 | P0 | 调整后实际轮询顺序改变 |
| FR-ACQ-05 | 波特率配置 | 支持逐端口配置波特率（含 4800，标准仁科默认值）与串口参数 | P0 | 不同端口可使用不同波特率 |
| FR-ACQ-06 | 自动探测波特率 | 对未知设备自动遍历候选波特率，依据应答正确率与延时给出推荐值 | P1 | 能识别常见设备波特率并给出报告 |
| FR-ACQ-07 | 自动探测从站地址 | 在指定范围内扫描从站地址，输出在线地址列表 | P1 | 扫描结果与现场一致，支持一键建号 |
| FR-ACQ-08 | 采集任务调度 | 基于调度器实现周期任务，支持分时段策略（如夜间降低频率）与暂停/恢复 | P0 | 任务暂停后无报文发出 |
| FR-ACQ-09 | 失败处理与熔断 | 连续失败达阈值将设备置为异常并降低轮询频率，恢复后自动回归正常 | P0 | 设备异常状态在看板与信令中可见 |
| FR-ACQ-10 | 采集指标统计 | 统计每端口/设备的轮询成功率、平均耗时、超时次数、最后通讯时间 | P0 | 指标可查、可导出，刷新周期可配 |
| FR-ACQ-11 | 采集优先级 | 支持将关键设备标记为高优先级，保证其在间隔内优先调度 | P2 | 高优先级设备成功率显著优于普通设备 |
| FR-ACQ-12 | 分组级采集策略 | **（V1.3 确认：分组不影响采集）** 分组仅作组织与批量维护维度；若将来要做「按分组设间隔」，本需求为唯一入口，且必须保持设备级配置优先 | P2 | 当前不实现；若启用，其下未单独配置的设备在下一轮按分组策略执行，端口级参数不受影响 |

### 4.6 实时监控看板（FR-WEB）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-WEB-01 | 通道实时值 | 以列表/卡片展示每设备每通道的模拟量 1/2 实时值、单位、更新时间 | P0 | 数值刷新及时，与设备实际一致 |
| FR-WEB-02 | 实时曲线 | 支持单指标与多指标实时曲线，窗口可调 | P1 | 曲线无明显断点，时间轴正确 |
| FR-WEB-03 | 状态标识 | 设备/通道状态区分在线、离线、停用、报警、通讯异常 | P0 | 状态变更秒级反映 |
| FR-WEB-04 | 多视图 | 支持按**分组树**、端口、区域（位置）组织视图，支持大屏模式；分组维度直接复用 FR-DEV-14 的分组树，不另建一套分组概念 | P1 | 大屏模式自动轮播与缩放；同一分组在各视图下的成员一致 |
| FR-WEB-05 | 历史数据查询 | 按设备/节点/时间范围/是否报警查询历史数据，分页与聚合 | P0 | 单次查询响应不超过 500ms（见 NFR-PERF-01） |
| FR-WEB-06 | 数据导出 | 查询结果导出 Excel/CSV | P1 | 导出内容与查询结果一致 |
| FR-WEB-07 | 手动刷新控制 | 支持暂停自动刷新、指定刷新频率 | P1 | 暂停后不再发起请求 |
| FR-WEB-08 | 数据补算与修正 | 展示原始值与工程量，支持系数偏移调整后的重算显示 | P2 | 调整系数后历史显示按新规则重算（不落库覆盖） |

### 4.7 继电器控制（FR-RLY）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-RLY-01 | 继电器状态查询 | 查询设备各继电器当前状态（闭合/断开）与在线情况 | P0 | 状态与设备一致 |
| FR-RLY-02 | 单路控制 | 对指定继电器执行闭合/断开，支持执行时长（0 表示保持） | P0 | 操作后状态回读一致 |
| FR-RLY-03 | 批量/定时控制 | 支持多路批量操作与定时任务 | P2 | 定时任务按计划执行 |
| FR-RLY-04 | 操作确认与审计 | 控制操作需二次确认，记录操作人、设备、继电器、动作、时间、结果 | P0 | 审计记录完整可导出 |
| FR-RLY-05 | 失败与回滚提示 | 控制失败时给出原因（超时/离线/权限）并提示保持原状态 | P0 | 失败场景提示准确 |

### 4.8 本地暂存（FR-BUF）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-BUF-01 | SQLite 本地暂存 | 采集数据先写入本地 SQLite（WAL 模式），再异步上报 | P0 | 断网时数据完整落盘 |
| FR-BUF-02 | 定时批量上传 | 按可配置间隔（默认 60s，可设为秒/分钟级）批量打包上报 | P0 | 上报批次与间隔可查 |
| FR-BUF-03 | 断网续传 | 网络/目标库恢复后自动续传积压数据，按时间顺序上报 | P0 | 恢复后积压清零且顺序正确 |
| FR-BUF-04 | 容量与滚动清理 | 设置暂存上限（行数/磁盘占用），达到上限按时间滚动清理最旧数据并告警 | P0 | 达上限行为符合策略且不崩溃 |
| FR-BUF-05 | 磁盘缓存容错 | 关键队列与中间结果落盘，进程异常退出后可恢复未完成批次 | P0 | 强杀进程后重启不丢批次 |
| FR-BUF-06 | 暂存状态可视 | 展示积压条数、最旧数据时间、写入/消费速率 | P1 | 指标实时更新 |

### 4.9 数据上报（FR-RPT）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-RPT-01 | MQTT 上报 | 支持 MQTT 3.1.1/5.0，配置 Broker、端口、客户端 ID、用户名口令、TLS、QoS、保留标志；主题模板支持变量占位 | P0 | 订阅端可收到结构正确的消息 |
| FR-RPT-02 | 上报格式配置 | 支持 JSON（默认）、键值对、自定义模板等报文格式，可按目标分别配置 | P0 | 修改模板后报文随之变化 |
| FR-RPT-03 | 数据库上报 | 支持上报至 MySQL、MariaDB、PostgreSQL、SQL Server、KingbaseES（人大金仓）、OracleDB，可扩展达梦等；借助开源组件实现方言适配 | P0 | 每类目标库完成读写验证 |
| FR-RPT-04 | 多目标并行 | 支持同时配置多个上报目标，任一目标故障不影响其他目标与采集 | P0 | 关闭一个目标后其余正常 |
| FR-RPT-05 | 失败重试与死信 | 上报失败按退避策略重试并限制次数，超限进入死信队列并可人工重放 | P0 | 死信可查看、可重放、可导出 |
| FR-RPT-06 | 上报映射与字段裁剪 | 支持字段映射、单位换算、数据脱敏与裁剪，适配第三方系统 | P1 | 映射结果符合目标系统要求 |
| FR-RPT-07 | HTTP/Webhook 上报（可选） | 支持以 HTTP POST 推送数据 | P2 | 目标服务可收到数据 |
| FR-RPT-08 | 上报可观测 | 展示每目标的连接状态、发送速率、成功率、最近错误 | P1 | 指标与真实情况一致 |

### 4.10 数据同步与新旧判定（FR-SYNC）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-SYNC-01 | 一键同步 | 提供一键同步入口，将本系统数据同步至「仁科兼容」目标库，表结构对齐仁科脚本（tbalarm、tbhistory、tbnoticelog、tbsyslog）。**V1.3 起该目标库是「转换产物」**：源端为对象化存储（FR-MIG-07），映射与聚合规则见 FR-MIG-08，本需求负责在线增量，FR-MIG-08 负责一键全量/离线导出 | P0 | 同步后目标库结构与数据符合 R7 |
| FR-SYNC-02 | 新旧判定 | 以记录时间（RecordTime）/时间戳为准判定数据新旧，默认「新数据优先」（newer-wins），支持覆盖、跳过、人工确认三种策略 | P0 | 冲突场景按策略产生预期结果 |
| FR-SYNC-03 | 幂等写入 | 以 ID 主键去重，采用 upsert 语义，重复同步不产生重复数据 | P0 | 同一批次重复执行结果一致 |
| FR-SYNC-04 | 全量与增量 | 支持全量初始化同步与基于时间水位线的增量同步 | P0 | 增量同步不遗漏、不重复 |
| FR-SYNC-05 | 冲突报告 | 记录新旧冲突明细（保留哪一条、依据时间、来源）并可导出 | P1 | 冲突报告可追溯 |
| FR-SYNC-06 | 同步任务调度 | 支持手动触发与定时同步，支持暂停、续传与进度展示 | P1 | 大表同步可断点续传 |
| FR-SYNC-07 | 双向兼容 | 支持从仁科库反向读取数据（用于迁移与比对） | P1 | 可完成源库到本系统的数据迁移 |

### 4.11 信令监视（FR-SIG）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-SIG-01 | 实时信令流 | 实时展示适配器收发报文：时间、端口、设备、方向、十六进制帧、解析结果、耗时 | P0 | 与串口实际报文一致 |
| FR-SIG-02 | 过滤与检索 | 按端口、设备、方向、关键字、时间过滤，支持暂停滚动 | P0 | 过滤条件生效 |
| FR-SIG-03 | 信令留存与导出 | 信令按数量/时间滚动留存，可导出为文本或 CSV | P1 | 导出文件可离线分析 |
| FR-SIG-04 | 采集诊断 | 基于信令给出诊断建议（超时、CRC 错误、从站无响应、地址冲突） | P1 | 诊断建议与现象匹配 |
| FR-SIG-05 | 隐私与性能 | 信令采集可开关，开启时不得导致采集性能显著下降 | P0 | 开启后采集周期仍满足 NFR |

### 4.12 系统配置（FR-CFG）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-CFG-01 | 采集配置 | 采集间隔、轮询预算、超时、重试、退避、优先级 | P0 | 配置生效且持久化 |
| FR-CFG-02 | 上报配置 | 目标类型、连接参数、格式模板、频率、重试策略 | P0 | 配置生效且可测试连通性 |
| FR-CFG-03 | 存储配置 | 暂存上限、保留天数、清理策略、上报间隔 | P0 | 策略按预期执行 |
| FR-CFG-04 | 系统配置 | 端口、目录、日志级别、并发、看板地址 | P0 | 修改后按提示热加载或重启 |
| FR-CFG-05 | 配置导入导出 | 全量配置导出与导入，导入前校验版本与兼容性 | P1 | 跨环境迁移不报错 |
| FR-CFG-06 | 配置变更审计 | 关键配置变更记录操作人与前后值 | P1 | 审计可查 |

### 4.13 告警（FR-ALM）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-ALM-01 | 阈值告警 | 支持模拟量上下限、偏差、变化率告警，阈值与使能可配 | P0 | 越限即产生报警记录 |
| FR-ALM-02 | 报警记录 | 记录报警类型、设备、节点、数值、报警范围、时间、处理状态 | P0 | 与仁科 tbalarm 字段对齐 |
| FR-ALM-03 | 报警处理 | 支持确认、处理方式、处理人、处理时间登记 | P1 | 处理流程闭环可查 |
| FR-ALM-04 | 报警通知 | 支持 MQTT/邮件/短信（可选）通知，含通知次数与频率控制 | P1 | 通知按策略发送且不过量 |
| FR-ALM-05 | 抑制与防抖 | 支持报警延时、去重、抑制窗口与恢复通知 | P1 | 抖动不产生海量报警 |
| FR-ALM-06 | 开关量报警 | 支持闭合/断开报警配置（对应仁科 switchAlarm 语义） | P1 | 行为与配置一致 |

### 4.14 用户与权限（FR-AUTH）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-AUTH-01 | 登录认证 | 用户登录、登出、令牌续期；支持超管初始账号 | P0 | 认证流程正常，失败有次数限制 |
| FR-AUTH-02 | 角色与权限 | 基于 ContiNew 基座的菜单/按钮/数据权限控制（Sa-Token + CRUD 权限码自动生成） | P0 | 越权访问被拒绝 |
| FR-AUTH-03 | 密码策略 | 复杂度、有效期、锁定、重置；口令加密存储 | P0 | 弱口令被拒绝 |
| FR-AUTH-04 | 超管密码离线重置 | 与 FR-QT-04 对应，后端停机时可离线重置 | P0 | 见 FR-QT-04 |
| FR-AUTH-05 | 操作审计 | 登录、配置、控制、同步、备份等关键操作全量审计 | P0 | 与 tbsyslog 字段可映射 |
| FR-AUTH-06 | 单点与多租户（可选） | 预留单点登录与多租户能力 | P2 | 基座能力可开启 |

### 4.15 导入导出与备份恢复（FR-IO）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-IO-01 | 数据导入 | 支持历史数据、设备清单、配置的导入，格式含 Excel/CSV/SQL | P0 | 导入前校验，错误可定位 |
| FR-IO-02 | 数据导出 | 支持按条件导出，大数据量采用流式导出避免内存溢出 | P0 | 千万级导出不 OOM |
| FR-IO-03 | 一键打包备份 | 一键打包配置、业务库、暂存库、设备库、日志，生成带时间戳与校验和的备份包 | P0 | 备份包可校验且可恢复 |
| FR-IO-04 | 一键恢复 | 从备份包恢复，支持覆盖与就地恢复，恢复前自动备份当前状态 | P0 | 恢复后系统可用且数据一致 |
| FR-IO-05 | 定时备份 | 支持定时自动备份与保留份数策略 | P1 | 按计划生成并可清理 |
| FR-IO-06 | 迁移向导 | 提供从仁科环境迁移的向导：检测原库、映射设备、导入历史、校验 | P1 | 向导可完成一次完整迁移 |
| FR-IO-07 | 备份安全 | 备份包可选加密与异地目录 | P2 | 加密包可正确还原 |

### 4.16 日志（FR-LOG）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-LOG-01 | 分级日志 | 支持 TRACE/DEBUG/INFO/WARN/ERROR，按模块分文件 | P0 | 级别切换即时生效 |
| FR-LOG-02 | 结构化日志 | 关键日志含 traceId、设备、端口、批次等上下文字段 | P1 | 可按字段检索 |
| FR-LOG-03 | 轮转与清理 | 按大小与天数轮转，限制总占用 | P0 | 磁盘不因日志写满 |
| FR-LOG-04 | 日志导出 | 一键导出诊断包（日志+配置+指标，脱敏） | P1 | 诊断包可离线分析 |

### 4.17 看门狗与自恢复（FR-WD）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-WD-01 | 独立看门狗进程 | 独立于后端运行，监控后端存活（TUI 客户端为可选进程，不纳入强制守护范围） | P0 | 后端被杀后看门狗仍存活 |
| FR-WD-02 | 心跳与超时 | 后端周期性写心跳，看门狗按阈值判定失联 | P0 | 失联判定准确、无误杀 |
| FR-WD-03 | 崩溃自动拉起 | 进程退出或卡死时按策略重启，并记录重启原因 | P0 | 异常退出后自动恢复 |
| FR-WD-04 | 卡死判定 | 除心跳外检查线程/端口/采集停滞等指标，识别假死 | P1 | 假死可被识别并重启 |
| FR-WD-05 | 重启限流 | 单位时间内重启次数达上限则停机告警，避免重启风暴 | P0 | 连续崩溃场景不无限重启 |
| FR-WD-06 | 恢复后自检 | 重启后执行自检（数据源、串口、暂存、上报）并上报状态 | P0 | 自检结果在客户端可见 |

### 4.18 无损替换与迁移（FR-MIG）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-MIG-01 | 并存与切换 | 支持与仁科原软件并存（错峰运行）与最终切换 | P0 | 可在一台机上完成并存与切换 |
| FR-MIG-02 | 转换目标结构兼容（V1.3 收窄） | **不再要求本平台内部存储镜像仁科表结构**；改由「一键转换脚本」产出的目标库结构、字段命名与仁科脚本完全一致，保证第三方取数程序无需改造。内部存储见 §6.2.2 对象化模型 | P0 | 转换产物与仁科脚本建出的库逐表逐字段一致；第三方取数程序无需修改 |
| FR-MIG-03 | 配置迁移 | 支持从仁科配置/数据库导入设备与通道信息 | P1 | 迁移后设备可用 |
| FR-MIG-04 | 历史数据迁移 | 支持将仁科历史数据迁入本系统 | P1 | 抽样比对一致 |
| FR-MIG-05 | 回退方案 | 提供一键回退至原软件的步骤与脚本 | P0 | 演练可完整回退 |
| FR-MIG-06 | 数据校验 | 替换前后对同一时间段数据做一致性校验并出报告 | P1 | 校验报告可查 |
| FR-MIG-07 | 对象化存储（每传感器独立对象） | 存储以「传感器对象」为一等公民：每支传感器（= 设备 + 通道 + 模拟量）及其元数据（要素、单位、量程、系数、模板、所属分组/端口）各占独立对象行；其观测值按 `sensor_id + 记录时间` 独立成行存储，不再把多支传感器的值塞进仁科式宽表（一行内固定 Hum/Tem/… 列） | P0 | 新增一支传感器不改任何表结构；按 `sensor_id` 可独立查询/导出/删除单支传感器全部数据；跨传感器查询不出现列空洞 |
| FR-MIG-08 | 一键转换脚本（对象模型 → 仁科库） | 提供**一键转换**：把对象化存储转换为仁科脚本要求的表结构（tbhistory、tbalarm、tbsyslog…）并导入目标库。要求：① 全量与增量（按水位/时间窗）两档；② 幂等（重复执行不产生重复行，按转换主键 upsert）；③ 断点续跑（中断后从水位继续）；④ 支持「直接写目标库」与「导出 .sql 文件」两种产物；⑤ 转换规则显式可查（传感器→DeviceName/DeviceAddr/NodeId，要素→列名，系数→工程量，时区/时间精度一致）；⑥ 复用同步引擎的映射与 upsert 内核，不另造第二套转换逻辑 | P0 | 一次转换 10 万条读数 ≤5 分钟（NFR-SCALE-07）；转换后目标库 tbhistory/tbalarm 行数与源端传感器读数一致；重复执行两次行数不变；中断后重跑不丢不重 |
| FR-MIG-09 | 转换结果校验 | 转换前后按「表 + 时间窗 + 抽样」比对行数与关键字段（设备名/地址/节点/时间/值），输出可查报告；不一致项可定位到具体传感器与时间点 | P1 | 校验报告含行数对比、抽样明细、不一致清单；人为改一条后能被检出 |

### 4.19 预测接口预留（FR-PRED）

| 编号 | 需求名称 | 需求描述 | 优先级 | 验收标准 |
|---|---|---|---|---|
| FR-PRED-01 | 预测契约 + SPI + Noop | 本轮不写预测算法；固定预测提供者契约（输入：传感器/时间窗；输出：预测值/置信度/模型版本/生成时间），提供 PredictionProvider SPI 与 Noop 实现；通过 jdrk.modules.predict.enabled 或系统配置控制；未启用/无提供者时返回明确「未启用」语义，不得 500 或刷异常日志。 | P1 | 契约与 SPI 可编译；Noop 返回未启用；关闭模块无异常日志；页面/接口无 500。 |

---

## 5 外部接口需求

### 5.1 设备侧接口（IF-01）

| 项 | 要求 |
|---|---|
| 物理层 | RS-485 半双工，两线制；或以太网（串口服务器/Modbus TCP） |
| 串口参数 | 默认 8 位数据、无校验、1 位停止位；波特率默认 4800（仁科标准规约默认值），可配 |
| 标准 Modbus RTU | 功能码 03/04 读保持/输入寄存器，06/16 写单/多寄存器；16 位数据高字节在前；CRC16 校验 |
| RS-Modbus | 功能码 0x03；寄存器 0x0000 模拟量 2 原始值、0x0001 模拟量 1 原始值；从站地址对应通道，多机时按 1、33、65、97、32N+1 规划 |
| Modbus TCP | 默认端口 502，MBAP 头 + PDU，支持事务标识匹配 |
| 解析约定 | 温度低于 0 摄氏度以补码上传（如 FF9B 表示 -10.1 摄氏度）；湿度 0292 表示 65.8%RH；32 位浮点按高 16 位在前 |
| 异常处理 | 异常码、超时、CRC 错误需分类记录并纳入采集指标 |

### 5.2 上报接口（IF-02 MQTT）

| 项 | 要求 |
|---|---|
| 协议版本 | MQTT 3.1.1 与 5.0 |
| 连接 | Broker 地址/端口、客户端 ID、用户名口令、TLS（可选、可配 CA 与双向认证） |
| 主题 | 支持模板占位，例如 前缀/项目/设备编号/节点 组装的层级主题 |
| 服务质量 | QoS 0/1/2 可配，默认 1；可选 retain |
| 报文 | 默认 JSON，字段含设备、地址、节点、数值、单位、时间戳、报警标识 |
| 可靠性 | 断线自动重连与离线队列，QoS1 下保证至少一次投递 |

### 5.3 上报接口（IF-03 数据库）

| 项 | 要求 |
|---|---|
| 目标类型 | MySQL、MariaDB、PostgreSQL、SQL Server、KingbaseES、OracleDB，预留达梦 |
| 连接管理 | 每目标独立连接池，故障隔离；支持只读校验与连通性测试 |
| 写入模式 | 批量 insert + upsert（按主键 ID 去重）；事务分批提交 |
| 方言适配 | 通过开源多数据源/方言组件实现 DDL 与分页差异，不硬编码 SQL 方言 |
| 表结构 | 与仁科脚本一致（见 6.3），保证第三方系统可直接取数 |

### 5.4 后端 REST API（IF-04）

| 项 | 要求 |
|---|---|
| 风格 | ContiNew 风格 RESTful，统一响应体 R（由 Graceful Response 封装，形如 code、msg、data）；业务接口用 BaseController 与 @CrudRequestMapping 声明 |
| 认证 | Token（Sa-Token/JWT）置于请求头；接口粒度权限校验 |
| 主要资源 | 端口、设备、通道、实时数据、历史数据、继电器、报警、上报目标、同步任务、配置、日志、系统状态 |
| 一致性 | 所有列表接口支持分页、排序、条件查询；时间统一 ISO-8601 或 yyyy-MM-dd HH:mm:ss |
| 幂等 | 写操作支持幂等键，避免重复提交 |
| 限流 | 关键接口限流与熔断 |

### 5.5 进程间接口（IF-05 / IF-06）

| 项 | 要求 |
|---|---|
| IPC-1 TUI 与看门狗/后端 | 本地回环 HTTP，短期一次性令牌鉴权，仅监听 127.0.0.1；提供 健康、状态、启停、日志、备份 等控制接口 |
| IPC-2 看门狗 | 心跳文件/本地套接字；后端周期上报心跳与关键指标；看门狗可下发重启指令 |
| 安全 | 不允许对外网暴露；令牌短时效且一次性；校验调用方进程身份 |
| 失败语义 | IPC 不可用时后端业务不受影响，仅控制面降级并提示 |

### 5.6 浏览器看板（IF-07）

| 项 | 要求 |
|---|---|
| 入口 | 由 TUI 端打开或回显地址，携带一次性票据完成免密登录；也可手动输入地址登录 |
| 兼容 | Chrome/Edge/Firefox 主流版本；分辨率自适应，支持 1920x1080 与 2K/4K |
| 实时性 | 实时数据通过 WebSocket 或短轮询（可配）推送 |
| 浏览器缓存 | 静态资源带版本号，升级后自动失效 |

---

## 6 数据需求

### 6.1 本地 SQLite 暂存模型（DR-01）

本地 SQLite 作为暂存与容错核心，建议至少包含以下逻辑表（命名采用蛇形，前缀区分域）：

| 表名 | 用途 | 关键字段 | 说明 |
|---|---|---|---|
| t_port | 端口配置 | id、port_type、port_name、baud_rate、data_bits、stop_bits、parity、enabled | 串口/TCP 通道 |
| t_device | 设备配置 | id、port_id、slave_addr、protocol、model、name、enabled、sort_no、timeout_ms | 与 485 端口关联 |
| t_channel | 通道/模拟量配置 | id、device_id、channel_no、analog_no、data_type、reg_addr、reg_count、byte_order、coefficient、offset、unit、enabled | 支持模板生成 |
| t_sample_buffer | 采集暂存 | id、device_id、channel_no、analog_no、raw_value、eng_value、quality、collect_time、upload_state、batch_id | 上报消费后归档或删除 |
| t_upload_queue | 上报任务队列 | id、target_id、payload、state、retry_count、next_retry_time、create_time | 支持退避重试 |
| t_dead_letter | 死信 | id、target_id、payload、error_msg、create_time | 人工重放 |
| t_signal_log | 信令 | id、port_id、device_id、direction、frame_hex、parsed、elapsed_ms、create_time | 滚动留存 |
| t_sync_watermark | 同步水位 | target_id、table_name、last_record_time、last_id、updated_at | 增量同步 |
| t_config_kv | 本地配置 | key、value、updated_at | 客户端/看门狗读取 |
| t_watchdog_heartbeat | 心跳 | process_name、beat_time、pid、state | 看门狗判定 |

要求：WAL 模式；采集写入与上报读取分离；写入采用批量事务；关键表建时间与状态索引；提供按时间的分区或滚动清理策略。

### 6.2 业务数据库模型（DR-02）

业务元数据与配置存放于目标关系库（默认 MySQL/MariaDB，可替换），至少包含：

| 域 | 表 | 说明 |
|---|---|---|
| 系统权限 | sys_user、sys_role、sys_menu、sys_dept、sys_dict、sys_log、sys_file、sys_notice、sys_option、sys_message、sys_user_role、sys_role_menu 等（基座共 28 张表） | 复用 ContiNew 基座，由 Liquibase 管理 |
| 采集配置 | biz_port、biz_device、biz_channel、biz_device_template、biz_collect_order、**biz_device_group**、**biz_sensor**、**biz_sensor_reading** | 与本地暂存同步；`biz_device_group` 为 V1.2 分组树；`biz_sensor`/`biz_sensor_reading` 为 V1.3 对象化存储（见 §6.2.2） |
| 上报配置 | biz_report_target、biz_report_template、biz_report_rule | 上报目标与规则 |
| 同步 | biz_sync_task、biz_sync_conflict、biz_sync_watermark | 同步任务与冲突 |
| 报警 | biz_alarm_rule、biz_alarm_record、biz_alarm_notify | 规则与记录 |
| 系统 | biz_sys_config、biz_watchdog_log | 配置与看门狗 |

命名约定：统一小写蛇形；业务表以 biz_ 前缀；字段避免保留字；时间字段统一以 _time 结尾；布尔字段以 is_ 或 enable 开头。

#### 6.2.1 设备分组表（V1.2 新增，配套 FR-DEV-14~21）

**biz_device_group（设备分组，树形）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| id | bigint 主键 | 分组 ID |
| parent_id | bigint NOT NULL DEFAULT 0 | 父分组 ID；根分组「未分组」为 0 |
| name | varchar(50) NOT NULL | 分组名称；同父下唯一（大小写不敏感） |
| path | varchar(500) NOT NULL | 物化路径，形如 `/1/5/12/`，用于「含子分组」前缀查询；移动时级联更新 |
| depth | tinyint NOT NULL | 层级（根=0，一级=1…），用于层级上限校验 |
| sort_no | int NOT NULL DEFAULT 999 | 同父内排序 |
| device_count | int NOT NULL DEFAULT 0 | **直接**设备数（冗余聚合，写时维护 + 每日校准任务兜底） |
| is_builtin | bit(1) NOT NULL DEFAULT b'0' | 是否内置（「未分组」为 1，不可删/改名/移动） |
| remark | varchar(200) | 备注 |
| deleted | bigint NOT NULL DEFAULT 0 | 逻辑删除（`0` 未删；否则等于 id，与基座一致） |
| create_user / create_time / update_user / update_time | 基座规范字段 | 审计 |

索引与约束：

- `UNIQUE KEY uk_parent_name_deleted (parent_id, name, deleted)` —— 同父下不重名；
- `KEY idx_path (path(200))` —— 「含子分组」按前缀查设备；
- 应用层约束：`depth <= 层级上限`；移动时 `path` 级联更新且新 depth 不得超限；禁止把分组移到自身或子孙下。

**biz_device 变更**

| 变更 | 说明 |
|---|---|
| 新增 `group_id` bigint NOT NULL DEFAULT 0 | 指向 `biz_device_group.id`；索引 `idx_group_id`；0 视为「未分组」根 |
| 保留 `group_name`（只读，deprecated） | 迁移前的自由文本；V1.2 起重命名分组不回写该字段，仅用于导出与第三方对接的兼容读取 |
| 迁移 | 升级脚本按现有 `group_name` 去重建一级分组 → 回填 `group_id` → 空值归「未分组」；迁移后校验「设备总数不变、无 `group_id` 指向不存在的分组」 |

> 说明：不需要为分组单独建索引表同步；`device_count` 允许短时偏差（并发移动），
> 采用「写时 +1/-1 同事务更新」，并由每日校准任务（低峰期）纠正，避免让分组的每次移动都做全表 count。

#### 6.2.2 对象化存储模型（V1.3 新增，配套 FR-MIG-07~09）

业主要求：**内部存储不镜像仁科表结构**，以「每支传感器及其采集数据都是独立对象」为设计前提，
兼容性由一键转换脚本对外提供。因此 `tbhistory` 之类的宽表只是**转换产物**，与本平台的存储模型解耦。

**biz_sensor（传感器对象，一等公民）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| id | bigint 主键 | 传感器对象 ID |
| name | varchar(100) NOT NULL | 传感器名称（如「进水口 pH」） |
| group_id | bigint NOT NULL DEFAULT 0 | 所属分组（FR-DEV-14），索引 |
| port_id | bigint NOT NULL | 所属端口（物理接入维度） |
| device_id | bigint | 所属设备（主机），直连传感器可为空 |
| channel_no | int | 通道号（主机类设备），直连为空 |
| analog_no | tinyint | 模拟量序号（1/2） |
| element_code | varchar(50) NOT NULL | 要素编码（字典：pH/温度/电导率…），索引 |
| unit | varchar(20) | 单位（与要素字典一致） |
| range_min / range_max | decimal(18,4) | 量程 |
| coefficient / offset | decimal(18,6) | 系数与偏移（工程量换算） |
| precision | tinyint | 显示精度 |
| template_id | bigint | 设备模板（可选） |
| enabled | bit(1) NOT NULL DEFAULT b'1' | 是否启用采集 |
| deleted / create_* / update_* | 基座规范字段 | 审计 |

**biz_sensor_reading（观测值对象，窄表）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| id | bigint 主键 | 读数行 |
| sensor_id | bigint NOT NULL | 传感器对象 ID |
| record_time | datetime NOT NULL | 记录时间 |
| raw_value | decimal(18,4) | 原始寄存器值 |
| value | decimal(18,4) | 工程量（按系数/偏移换算） |
| quality | tinyint | 数据质量（0 正常 / 1 可疑 / 2 无效） |
| is_alarm | bit(1) DEFAULT b'0' | 是否报警值 |
| ext_json | json | 扩展（多要素传感器/厂商私有字段） |

索引：`UNIQUE KEY uk_sensor_time (sensor_id, record_time)`（天然幂等）、`KEY idx_time (record_time)`（按时间窗导出）。

**与现有模型及仁科表的映射**

| 现模型（V1.2 及以前） | 对象模型（V1.3） | 仁科目标表（转换产物） |
|---|---|---|
| `biz_device` + `biz_channel` 的「设备+通道+模拟量」组合 | 一条 `biz_sensor` | `tbhistory.DeviceName` / `DeviceAddr` / `NodeId` |
| `biz_data`（宽行，固定 Hum/Tem 等列） | 多条 `biz_sensor_reading`（每传感器每时刻一行） | `tbhistory` 的一行（按 DeviceAddr+NodeId+RecordTime 聚合成宽行） |
| `biz_alarm_record` | 保留（关联 `sensor_id`） | `tbalarm` |

> 设计取舍：观测值用**窄表**而不是「一类传感器一张表」，理由是现场要素会随模板增加（电导率/浊度/氨氮/ORP/余氯/离子…），
> 动态建表会让迁移、备份与同步全部复杂化；窄表 + 要素字典 + `ext_json` 能覆盖「新传感器不改表结构」的目标，
> 且 `(sensor_id, record_time)` 唯一键天然满足 FR-MIG-08 的幂等要求。
> 宽表只出现在转换产物侧，由脚本按仁科脚本要求聚合生成。

#### 6.2.3 设备位置与地图配置（V1.4 新增，配套 FR-DEV-22~23）

**biz_device 位置字段**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| longitude | decimal(10,7) | 经度，WGS-84，-180~180 |
| latitude | decimal(10,7) | 纬度，WGS-84，-90~90 |
| elevation | decimal(8,2) | 海拔（可选） |
| address | varchar(255) | 逆地理编码/手工地址（可缓存） |

- 内部统一存 WGS-84；仅地图渲染入口转换为 GCJ-02，禁止各页面各转。
- 地图配置走 biz_sys_config（分类 MAP）：AMAP_ENABLED、AMAP_JS_KEY、AMAP_SECURITY_CODE；Key/密钥只在运行时下发，不进前端包。
- 位置写入必须做范围/联动校验并写审计；批量导入按设备标识幂等。

### 6.3 上报目标库模型（DR-03，仁科兼容 —— 转换目标）

> **V1.3 语义调整**：本节描述的 `rkmonitor` 表结构**不再是本平台的内部存储**，而是
> 「一键转换脚本」（FR-MIG-08）与同步引擎（FR-SYNC）的**输出目标**。内部存储见 §6.2.2 的对象化模型。
> 调整原因：业主要求以易用为主，每支传感器及其数据作为独立对象入库，不为了兼容而扭曲内部结构；
> 兼容性通过「产物一致」而不是「内部一致」来保证。
>
> 因此本节的地位是：**契约**——转换脚本/同步写出的东西必须与仁科脚本建出的库逐表逐字段一致，
> 这样第三方取数程序与「无损替换」才不用改造。内部表可以按本平台需要自由演进。

目标库 rkmonitor 的表结构必须与仁科脚本保持一致，以支持第三方系统无缝取数与「无损替换」。

**tbalarm（报警表）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| ID | varchar(32) 主键 | 记录编号 |
| DeviceName | varchar(255) | 设备名称 |
| DeviceAddr | int | 设备地址 |
| NodeId | int | 节点编号 |
| AlarmType | varchar(255) | 报警类型 |
| AlarmMessage | varchar(255) | 报警信息 |
| DataNo | int | 数据序号 |
| DataValue | double(20,4) | 报警数值 |
| AlarmRange | varchar(255) | 报警范围 |
| RecordTime | datetime | 记录时间（索引） |
| HandingFlag | tinyint | 处理标志 |
| HandlingMethod | varchar(2000) | 处理方式 |
| HandlingUser | varchar(255) | 处理人 |
| HandlingTime | datetime | 处理时间 |
| Lng | float(11,6) | 经度 |
| Lat | float(11,6) | 纬度 |

索引：DeviceAddr、NodeId、RecordTime。

**tbhistory（历史数据表）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| ID | varchar(64) 主键 | 记录编号 |
| DeviceName | varchar(255) | 设备名称 |
| DeviceAddr | int | 设备地址 |
| NodeId | int | 节点编号 |
| Hum | double(20,4) | 模拟量 2 值 |
| Tem | double(20,4) | 模拟量 1 值 |
| CoordinateType | tinyint | 坐标类型 0 百度 1 联通 2 移动 3 GPS |
| Lng | double(11,6) | 经度 |
| Lat | double(11,6) | 纬度 |
| RecordTime | datetime | 记录时间（索引） |
| IsAlarmData | tinyint | 0 正常 1 报警 |
| Source | tinyint | 数据来源 |

索引：NodeId、DeviceAddr、RecordTime、Tem、Hum。

**tbnoticelog（通知日志表）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| ID | varchar(32) 主键 | 记录编号 |
| NoticeType | varchar(255) | 通知类型 |
| DeviceAddr | int | 设备地址 |
| NodeId | int | 节点编号 |
| DeviceName | varchar(255) | 设备名称 |
| Contact | varchar(255) | 联系人 |
| Content | varchar(2000) | 内容 |
| RecordTime | datetime | 记录时间 |

**tbsyslog（系统日志表）**

| 字段 | 类型（MySQL） | 说明 |
|---|---|---|
| ID | varchar(32) 主键 | 记录编号 |
| UserName | varchar(255) | 用户名（索引） |
| Operate | varchar(255) | 操作 |
| Detail | varchar(255) | 详情 |
| Result | varchar(255) | 结果 |
| RecordTime | datetime | 记录时间（索引） |

注意：SQL Server 版本与 MySQL 版本存在类型差异（如 NoticeType、Contact、Content 的长度与 nvarchar 使用），同步与建表时需按目标库方言生成。

### 6.4 数据字典与精度（DR-04）

| 项 | 要求 |
|---|---|
| 字典类型 | 支持 INT8U、INT8S、INT16U、INT16S、INT32U、INT32S、FLOAT、CHAR、STRING、BCD |
| 参数编号 | 对齐仁科设备字典（param.dat/NetDeviceParam.dat）的编号语义；字典文件可加载与版本标识 |
| 精度 | 工程量默认保留 2 位小数，可按节点配置；原始值按整数存储 |
| 单位 | 温度 摄氏度、湿度 %RH、其余按设备模板 |
| 时间 | 统一存储为数据库本地时间，同时保留时间戳（毫秒）字段用于跨时区/排序 |
| 坐标 | 支持百度坐标、移动/联通基站、GPS，与仁科 CoordinateType 语义一致 |

### 6.5 数据保留、清理与容量（DR-05）

| 项 | 要求 |
|---|---|
| 本地暂存 | 默认保留 7 天或 500 万行，先到为准；上报成功且已确认落库的数据可提前清理 |
| 信令 | 默认保留 24 小时或 10 万条，滚动覆盖 |
| 日志 | 默认保留 30 天，单文件 100MB，总量上限 5GB |
| 审计 | 至少保留 1 年 |
| 业务库 | 历史数据保留策略可配置（按天/月/年），支持归档到冷存储 |
| 磁盘保护 | 磁盘余量低于阈值时进入保护模式：降低采集频率、暂停非关键写入、告警 |

### 6.6 主键与一致性（DR-06）

- 历史数据 ID 采用全局唯一方案（如 UUID 去横线 32 位或雪花 ID），与仁科 varchar 主键兼容；建议与仁科保持同构以便幂等 upsert。
- 幂等键：设备地址 + 节点 + 采集时间戳 + 模拟量序号，用于去重。
- 时间水位线：以 (RecordTime, ID) 组合作为增量同步游标。
- 事务边界：单批上报事务化，失败整批回滚后重试，避免半批写入。

---

## 7 非功能需求

### 7.1 性能（NFR-PERF）

| 编号 | 需求 | 指标 | 验收方法 |
|---|---|---|---|
| NFR-PERF-01 | 数据查询响应 | 单设备单节点 24 小时历史查询，数据量 1000 万行规模下响应时间不超过 500ms | 压测脚本采样，取 P95 |
| NFR-PERF-02 | 后端内存占用 | 后端常驻内存不超过 2GB（含堆与非堆） | 连续运行 7 天后采样 |
| NFR-PERF-03 | 启动时间 | 后端从拉起至健康检查通过不超过 30s（常规硬件） | 计时验证 |
| NFR-PERF-04 | 采集容量 | 单实例支持不少于 16 个端口、每端口不少于 32 个从站、每从站 32 通道 x 2 模拟量 | 模拟器压测 |
| NFR-PERF-05 | 实时刷新 | 看板实时数据端到端延迟不超过 3s | 时间戳比对 |
| NFR-PERF-06 | 上报吞吐 | 单目标批量上报不少于 5000 条/秒（局域网、开启批量） | 压测 |
| NFR-PERF-07 | 并发用户 | 支持不少于 50 个并发在线用户 | 压测 |
| NFR-PERF-08 | 采集间隔下限 | 支持最小 1s 采集间隔 | 配置验证 |
| NFR-PERF-09 | 400 传感器压测容量与成功率 | 单实例接入 400 台虚拟传感器（160 TCP/80 RTU/40 ASCII/40 RS-Modbus/40 MQTT/40 RFC2217），混合 5s/10s/30s 间隔连续运行 ≥60 分钟；采样成功率 ≥99%，全程 5xx=0，自检不红，内存无单调增长。 | 30s 采样资源曲线，接口/日志/DB 快照。 |
| NFR-PERF-10 | 压测期间接口延迟 | 400 传感器运行时：/monitor/watchdog/heartbeat P95 ≤500ms，/env/data-latest 与 /env/device P95 ≤1s；记录 P50/P95/max，作为退化基线。 | 压测脚本逐请求统计。 |

### 7.2 可靠性（NFR-REL）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-REL-01 | 无数据丢失 | 进程崩溃、断网、目标库不可用等场景下，已采集数据不丢失（落盘 + 续传） |
| NFR-REL-02 | 长期运行 | 连续运行 30 天无需人工干预，无内存泄漏 |
| NFR-REL-03 | 故障隔离 | 单端口/单设备/单上报目标故障不扩散 |
| NFR-REL-04 | 自动恢复 | 崩溃后由看门狗自动恢复并完成自检 |
| NFR-REL-05 | 幂等与去重 | 重试与重复同步不产生重复数据 |
| NFR-REL-06 | 时钟容错 | 设备时间与服务器时间偏差可检测并可选择性校时 |
| NFR-REL-07 | RFC2217 链路异常隔离与自愈 | RFC2217 控制线断线/服务端退出必须识别为通讯异常而非普通超时；指数退避重连；单端口故障不阻塞其它端口；恢复后自动回到在线；波特率不匹配必须 WARN，不得静默乱码。 | 断服务端/恢复实测 + 40 台压测。 |
| NFR-REL-08 | 长压测鲁棒性与恢复 | 400 传感器运行中 kill -9 后端，看门狗 <60s 恢复且压测继续；日志不得出现同一错误每秒刷屏；无无界内存/线程/句柄增长；数据不因重启丢失（按暂存策略）。 | 压测中段强杀 + 30s 资源采样 + 日志扫描。 |

### 7.3 容错与磁盘缓存（NFR-FAULT）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-FAULT-01 | 磁盘缓存优先 | 队列、批次、关键状态优先落盘，内存仅为加速 |
| NFR-FAULT-02 | 断电恢复 | 异常断电后重启可恢复到一致状态，无半批数据 |
| NFR-FAULT-03 | 空间保护 | 磁盘阈值触发保护模式与告警，禁止写满导致系统崩溃 |
| NFR-FAULT-04 | 背压控制 | 消费慢于生产时按策略削峰（限流、降采样、分区），不得无界增长 |
| NFR-FAULT-05 | 降级策略 | 上报不可用时仅积压，不影响采集与实时展示 |

### 7.4 兼容性（NFR-COMPAT）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-COMPAT-01 | 操作系统 | Windows 10/11 x64；Ubuntu 22.04+、CentOS 7+、麒麟、统信 x86_64；预留 ARM64 |
| NFR-COMPAT-02 | 路径兼容 | 支持含中文与空格的安装路径 |
| NFR-COMPAT-03 | 运行时自包含 | 随包携带精简运行时，目标机无需预装 JDK |
| NFR-COMPAT-04 | 数据库兼容 | 目标关系库至少覆盖 6 类（见 FR-RPT-03），可扩展 |
| NFR-COMPAT-05 | 浏览器兼容 | Chrome/Edge/Firefox 主流版本 |
| NFR-COMPAT-06 | 串口兼容 | 支持常见 USB 转 485、原生串口、串口服务器 |
| NFR-COMPAT-07 | 编码兼容 | 支持 UTF-8 与 GB18030 环境，避免乱码 |

### 7.5 安全性（NFR-SEC）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-SEC-01 | 认证与授权 | 全接口鉴权，最小权限，敏感接口二次确认 |
| NFR-SEC-02 | 口令安全 | 口令加盐哈希存储，不落明文；支持离线重置但需系统管理员权限 |
| NFR-SEC-03 | 传输安全 | 对外开放接口建议 HTTPS；MQTT 支持 TLS；数据库连接可加密 |
| NFR-SEC-04 | 本地暴露面 | IPC 与后端管理端口仅绑定回环或内网白名单 |
| NFR-SEC-05 | 审计 | 关键操作全量审计，审计不可被业务用户删除 |
| NFR-SEC-06 | 依赖安全 | 使用开源组件需固定版本并做漏洞扫描 |
| NFR-SEC-07 | 数据脱敏 | 导出与日志中的敏感字段可脱敏 |

### 7.6 可维护性（NFR-MAINT）

该组需求直接对应「每个业务作为独立的对象实现，避免维护过程中过度消耗 Token 与人力」。

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-MAINT-01 | 单一职责 | 每个业务能力为一个独立类/模块；一个类只解决一个问题 |
| NFR-MAINT-02 | 文件与类同名 | Java 类名 PascalCase 且与文件名一致；每个文件只放一个顶层公共类型 |
| NFR-MAINT-03 | 文件规模 | 单文件建议不超过 400 行，硬上限 600 行；超限必须拆分 |
| NFR-MAINT-04 | 依赖方向 | 上层依赖下层，禁止循环依赖；模块通过接口交互 |
| NFR-MAINT-05 | 命名规范 | 类 PascalCase；方法/变量 camelCase；常量 UPPER_SNAKE；包名全小写；数据库表与字段 snake_case；REST 路径小写连字符 |
| NFR-MAINT-06 | 目录规范 | 按领域分层：api、service、domain、mapper、job、protocol、report、sync 等 |
| NFR-MAINT-07 | 契约稳定 | 对外接口与数据模型变更需版本化，避免破坏调用方 |
| NFR-MAINT-08 | 注释与文档 | 公共类与方法必须有说明；复杂协议解析必须有依据引用（如 R1/R2） |
| NFR-MAINT-09 | 可检索性 | 关键能力具备唯一入口方法名，便于按名检索与局部修改 |
| NFR-MAINT-10 | 可测试性 | 核心逻辑（解析、映射、同步、判定）必须有单元测试，覆盖关键分支 |
| NFR-MAINT-11 | 配置外置 | 不硬编码端口、地址、阈值；统一配置管理 |
| NFR-MAINT-12 | 壳不依赖业务 | ArchUnit 断言 `top.continew..` 不得依赖 com.mbj..；壳代码/菜单不得硬编码设备、传感器、报警等业务概念。 | 违规 0。 |
| NFR-MAINT-13 | 模块自包含与零直接依赖 | 每模块自带页面/接口/表/权限/菜单/迁移/开关/README；除 jdrk-module-api 外，模块 A 不得 import 模块 B；表归属唯一。 | manifest 检查 + ArchUnit 违规 0。 |
| NFR-MAINT-14 | L1 构建期可插拔与可摘除 | Gradle 子模块 + jdrk.modules.<id>.enabled 条件装配，交付一个 jar；禁用后菜单消失、前端不加载其 chunk；抽 M3/M6 关闭验证仍可启动并跑通其它模块。 | 启停组合实测 + 构建产物检查。 |
| NFR-MAINT-15 | 模块粒度与包名收敛 | 单业务模块 ≤80 个 Java；`top.continew.admin.monitor` 残留 0；controller 单方法 ≤30 行；每张业务表只被一个模块 mapper 写。 | 静态扫描 + 架构测试。 |

### 7.7 可扩展性（NFR-SCALE）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-SCALE-01 | 协议可扩展 | 新增协议仅新增实现类与配置，不改调度核心 |
| NFR-SCALE-02 | 上报可扩展 | 新增上报目标类型仅新增适配器 |
| NFR-SCALE-03 | 数据模型可扩展 | 新增传感器类型不改历史表结构（通过字典/模板） |
| NFR-SCALE-04 | 横向扩展预留 | 采集与业务可拆分部署，预留多实例与分布式锁 |
| NFR-SCALE-05 | 设备与分组规模 | 单部署目标 **≥2000 台设备**（当前现场基线 100 台主机、每台 32 通道，需留 20 倍余量）、**≥500 个分组**、单分组层级 ≤5；端口数 ≥64，单端口设备上限可配至 256；超出目标规模时列表与树仍可用（降级为懒加载），不得整页不可用 |
| NFR-SCALE-06 | 分组树与列表性能 | 分组树（含各节点计数）首次加载 ≤1s、展开/折叠 ≤200ms；2000 台设备按分组过滤的列表查询 ≤1s（分页 20/50/100 可切换）；批量移动 100 台设备 ≤2s；批量建号 100 台 ≤5s。性能以目标机（x86_64/ARM64，4 核 4G）实测为准，不以开发机为准 |
| NFR-SCALE-07 | 转换脚本吞吐 | 一键转换（FR-MIG-08）在目标机上：10 万条读数 ≤5 分钟（≈330 条/秒）、100 万条 ≤50 分钟；增量转换（单次 1 小时窗口）≤30 秒；转换过程内存占用不随总量线性增长（流式分页，堆内增量 ≤256MB） |

### 7.8 可观测性（NFR-OBS）

| 编号 | 需求 | 说明 |
|---|---|---|
| NFR-OBS-01 | 指标 | 暴露采集、暂存、上报、进程、资源指标，支持标准监控接入 |
| NFR-OBS-02 | 日志 | 结构化、可检索、可导出 |
| NFR-OBS-03 | 健康检查 | 提供健康检查与自检接口，供看门狗与客户端使用 |
| NFR-OBS-04 | 诊断 | 一键诊断包（日志 + 配置 + 指标 + 现场抽样报文） |

---

## 8 约束、验收与交付

### 8.1 需求来源追溯

| 用户原始需求分组 | 关键诉求 | 对应模块 | 对应需求编号（示例） |
|---|---|---|---|
| 设备与采集规模 | 能接入更多采集设备、按文件夹方式分组管理与查看 | FR-DEV、FR-ACQ、FR-WEB | FR-DEV-14、FR-DEV-15、FR-DEV-16、FR-DEV-17、FR-DEV-19、FR-ACQ-12、FR-WEB-04、NFR-SCALE-05/06 |
| 数据权限（V1.3） | 按分组控制设备树内可查看范围，精细到子树；复用现成组件 | FR-DEV、FR-AUTH | FR-DEV-20、AC-12 |
| 存储与兼容（V1.3） | 每支传感器及其数据独立成对象，不为兼容扭曲结构；一键转换导出仁科库 | FR-MIG、FR-SYNC | FR-MIG-02、FR-MIG-07、FR-MIG-08、FR-MIG-09、NFR-SCALE-07、AC-13 |
| 平台化与地图（V1.4） | 壳+8 业务模块可插拔；设备地图/位置；预测预留；400 传感器长稳 | FR-DEV、FR-PROTO、FR-PRED、NFR-MAINT、NFR-PERF、NFR-REL | FR-DEV-22~23、FR-PROTO-10、FR-PRED-01、NFR-MAINT-12~15、NFR-PERF-09~10、NFR-REL-07~08、AC-14~19 |
| 整体业务流水线 | 启动链路、终端驻留、依赖、拉起后端、浏览器看板、登录配置 | FR-SYS、FR-QT | FR-SYS-01、FR-QT-08、FR-QT-09 |
| 面向用户 | 实时通道数值、增删设备、485 上限、多串口、多协议、上报格式与数据库、一键同步、本地暂存、信令、继电器、采集参数 | FR-DEV、FR-PROTO、FR-ACQ、FR-WEB、FR-RLY、FR-BUF、FR-RPT、FR-SYNC、FR-SIG、FR-CFG | FR-DEV-05、FR-PROTO-02、FR-RPT-03、FR-SYNC-02、FR-WEB-05 |
| 面向管理 | TUI 界面、系统状态、修复、启停、离线改超管密码、对象化、命名规范、SQLite 定时上传 | FR-QT、FR-BUF、FR-LOG、NFR-MAINT | FR-QT-01、FR-QT-03、FR-QT-04、FR-BUF-02、NFR-MAINT-02 |
| 面向系统 | Spring Boot、Gradle-Groovy、Java 21、多平台、500ms、2GB、IPC、磁盘缓存、异常处理、导入导出、一键备份恢复、看门狗自恢复、直接替换 | FR-WD、FR-IO、FR-MIG、NFR-* | FR-WD-01、FR-IO-03、FR-MIG-01、NFR-PERF-01、NFR-PERF-02 |

### 8.2 验收标准（总体）

| 编号 | 验收项 | 通过条件 |
|---|---|---|
| AC-01 | 采集正确性 | 至少 3 类现场设备（标准 Modbus 主机、RS-Modbus、TCP 设备）连续采集 24 小时，数据与设备显示一致 |
| AC-02 | 功能对齐 | 与仁科平台功能对照表中 P0 项全部通过 |
| AC-03 | 数据上报 | MQTT + 至少 3 类数据库上报验证通过；一键同步后目标库数据与源一致 |
| AC-04 | 新旧判定 | 构造新旧冲突数据，按配置策略得到预期保留结果，冲突报告完整 |
| AC-05 | 断点续传 | 断开网络 30 分钟后恢复，积压数据全部补传且无重复 |
| AC-06 | 看门狗 | 强杀后端进程后 60s 内自动恢复并完成自检 |
| AC-07 | 性能 | NFR-PERF-01 与 NFR-PERF-02 通过压测 |
| AC-08 | 备份恢复 | 一键备份后全新环境一键恢复成功，数据一致 |
| AC-09 | 无损替换 | 在演练环境完成「并存 - 切换 - 回退」全流程 |
| AC-10 | 可维护性检查 | 单文件行数、命名规范、循环依赖、测试覆盖率检查通过 |
| AC-11 | 分组管理与规模（V1.2） | ① 用「厂区A/进水口/1号池」三级结构建 500 个分组、2000 台设备后，树加载 ≤1s、按分组过滤列表 ≤1s；② 删除四种场景（空组/仅设备/仅子组/两者都有）行为符合 §4.3.1（3）；③ 批量移动 100 台设备 ≤2s 且计数正确；④ 把分组拖到自身子孙被拒绝；⑤ 升级脚本执行后无孤立分组引用、设备总数不变；⑥ 非超管角色在 FR-DEV-20 生效后被限制在授权分组内 |
| AC-12 | 分组数据权限（V1.3，P0） | ① 建「厂区A（含进水口/出水口）」与「厂区B」，配置角色A 仅授权厂区A；② 角色A 登录后设备树只见厂区A 及其子分组，设备列表/历史数据/报警记录/导出四类接口均无厂区B 数据；③ 直接请求厂区B 设备的详情/修改/删除接口返回 403（而非空数据）；④ 超管全可见；⑤ 调整授权后 ≤1 分钟生效；⑥ 逐接口回归脚本覆盖「列表做了、导出忘了」这类漏点 |
| AC-13 | 对象化存储与一键转换（V1.3，P0） | ① 新增一支新型要素传感器不需要任何 DDL；② 一键转换全量后，目标库 tbhistory/tbalarm 行数与源端读数一致，抽样字段（DeviceName/DeviceAddr/NodeId/RecordTime/值）逐条相符；③ 同一区间连续转换两次，目标库行数不变（幂等）；④ 转换中途 kill 后重跑，不丢不重（断点续跑）；⑤ 10 万条读数转换 ≤5 分钟（NFR-SCALE-07）；⑥ 转换规则表可导出查看 |
| AC-14 | 模块化与可插拔（V1.4，P0） | 壳 1 + 业务模块 8；ArchUnit 三类依赖违规 0；top.continew.admin.monitor 残留 0；关闭 M3/M6 后应用可启动、菜单消失、前端不加载其 chunk；构建仍为一个 jar。 |
| AC-15 | 地图与位置（V1.4，P0） | 400 点位可加载且有聚合、分组筛选、点击卡片；无 Key/无公网降级不白屏；位置单条/批量 + 校验 + 审计；400 台批量 ≤5s、幂等、错误明细。 |
| AC-16 | 预测预留（V1.4，P1） | 契约/SPI/Noop 可编译；未启用返回明确「未启用」；无 500、无异常日志；关闭预测模块不影响其它模块。 |
| AC-17 | RFC2217（V1.4，P0） | 单端口真实采集；断服务端转通讯异常、恢复后自动重连；波特率不匹配有清晰 WARN；40 台压测采样成功率 ≥99%；断线不阻塞其它端口。 |
| AC-18 | 400 传感器 × 1 小时压测（V1.4，P0） | 400 台连续运行 ≥60 分钟；5xx=0、自检不红、采样成功率 ≥99%、内存无单调增长、无每秒刷屏；中段 kill -9 后端 <60s 恢复；四档截图与完整产物归档。 |
| AC-19 | 数据异常与运行时长（V1.4，P0） | 页面不出现 9223372036854775807/NaN/undefined/null/Infinity；缺心跳输出明确缺值文案；强杀后端后三种运行时长各自正确。 |

### 8.3 交付物

| 序号 | 交付物 | 说明 |
|---|---|---|
| 1 | 需求规格说明书 | 本文档 |
| 2 | 概要设计 / 详细设计说明书 | 模块划分、接口契约、时序 |
| 3 | 数据库设计说明书 | 本地 SQLite、业务库、上报库结构 |
| 4 | 接口文档 | REST API、MQTT 主题、IPC 协议 |
| 5 | 源码与构建脚本 | Gradle 多模块工程：backend/（ContiNew 基座 + 业务模块）、frontend/（Vue3 + Arco Design）、client/（Rust + ratatui TUI 终端客户端）、自研看门狗与进程管理脚本 |
| 6 | 安装包 | Windows 安装版 + Linux 免安装版（含精简 JRE 运行时与 TUI 单二进制） |
| 7 | 部署与运维手册 | 安装、升级、备份、回退、故障处理 |
| 8 | 测试报告 | 功能、性能、稳定性、兼容性 |
| 9 | 迁移与替换方案 | 含回退脚本与演练记录 |
| 10 | 模块清单与契约 | 各模块 manifest/README、依赖图、ArchUnit 报告、启停组合证据 |
| 11 | 压测与鲁棒性证据 | 400×60min 脚本/参数、资源 CSV、四档截图、日志扫描、接口 P95、DB 快照、缺陷清单 |

### 8.4 里程碑建议

| 阶段 | 目标 | 主要产出 |
|---|---|---|
| M1 需求与设计 | 需求基线冻结，架构与协议适配方案确认 | SRS、设计文档、协议映射表 |
| M2 采集内核 | 协议适配、采集调度、SQLite 暂存可用 | 采集内核 + 单元测试 |
| M3 业务与看板 | 实时看板、设备管理、继电器、历史查询 | 可演示版本 |
| M4 上报与同步 | MQTT、多数据库上报、一键同步 | 上报模块 + 验证报告 |
| M5 客户端与运维 | TUI 管理端、自研看门狗与进程管理、备份恢复、依赖修复 | TUI 客户端 + 安装包 |
| M6 替换与验收 | 现场并存、切换、回退演练，性能与稳定性验收 | 验收报告 |

---

## 9 待确认事项与风险

### 9.1 已确认决策

| 编号 | 事项 | 决策 | 确认来源 |
|---|---|---|---|
| D1 | 客户端技术栈 | **Rust + ratatui + crossterm** 终端客户端（TUI），单二进制、无图形/WebView 依赖（V1.1 变更，原 Qt 6 C++ 作废） | 业主确认（V1.1） |
| D2 | 采集对象 | 既通过主机 485 从站接口，也支持直连传感器 | 业主确认 |
| D3 | 操作系统优先级 | 信创 Linux（麒麟/统信）优先，Windows 兼容 | 业主确认 |
| D4 | 业务库默认选型 | MySQL / MariaDB | 业主确认 |
| D5 | 部署形态 | 业务库与上报库分离，可指向不同实例 | 业主确认 |
| D6 | 数据规模 | 大型：100 台以上主机、日增 100 万条以上 | 业主确认（分区归档方案待细化） |
| D7 | 网络设备（2404） | 必须支持，按帧格式自研 | 业主确认 |
| D8 | 已存储数据召唤/补传 | 需要 | 业主确认 |
| D9 | 继电器联动模式 | 手动 / 条件 / 值计算 / 定点 / 星期，5 种全做 | 业主确认 |
| D10 | 设备参数维护 | 需要（召唤/下发字典参数） | 业主确认 |
| D11 | 地图/平面图/轨迹 | **V1.4 修订**：平面图/轨迹仍不做；新增设备地图与传感器位置（D43，FR-DEV-22~23） | 业主确认（V1.3）；V1.4 变更 |
| D12 | 报表 | 日报/月报 + 导出 Excel/PDF/Word + 打印，**自研实现** | 业主确认 |
| D13 | 报警通知 | 邮件 + MQTT + 客户端提示（TUI 高亮/终端响铃）；TUI 提示需带「打开浏览器查看报警信息」入口 | 业主确认（V1.1 调整） |
| D14 | 对外兼容接口（仁科 V2.4） | 不需要 | 业主确认 |
| D15 | 采集内核 | jSerialComm + 专用 Modbus 库 + 自研仁科寄存器模板 | 业主确认 |
| D16 | 异构库同步 | Apache SeaTunnel 做批量 + 自研新旧冲突判定 | 业主确认 |
| D17 | 进程管理 | **自研独立看门狗**负责后端守护与自恢复（心跳/假死/重启限流/恢复自检，FR-WD-01~06）；**systemd（Linux）/ WinSW 或计划任务（Windows）**只负责引导与开机自启；**不引入 pm2 等外部进程管理器**（V1.1 变更，原「不自研守护进程」作废）。目标机实测：稳态强杀后端 **25.5s** 恢复、启动窗口强杀 **29.3s** 恢复 | 业主确认（V1.1） |
| D18 | 大屏看板 | 在 ContiNew 前端（Vue3 + Arco Design）自研 | 业主确认 |
| D19 | 时序数据库 | 首版不引入，关系库 + 分区归档 | 业主确认 |
| D20 | Redis 依赖 | 接受，随包部署 | 业主确认 |
| D21 | 开源许可 | 无硬性红线，但仍需产出依赖许可清单 | 业主确认 |
| D22 | 代码命名空间 | com.mbj.jdcompatiblemonitor | 业主确认 |
| D23 | 主机槽位映射 | ModBus参数页为空，主机用固定映射：槽位 N ↔ 从站地址 N ↔ 通道 N | 业主确认 + 实测验证 |
| D24 | 485 通讯参数 | RS-Modbus、115200、8N1，以实测配置为准 | 业主确认 |
| D25 | 通道配置迁移 | **不做迁移**（只有厂家专用软件可读写）；新平台需自建等价配置界面 + 模板 + 批量导入 | 业主确认 |
| D26 | 量程覆盖 | 全覆盖：电导率 k=1/宽量程/四电极、浊度 200/1000/4000NTU、氨氮 1000/氨氮-5、悬浮物/ORP/余氯、离子类；并提供**用户可配置模板**兜底 | 业主确认 |
| D27 | 停机窗口 | 可停机 1 天以内 | 业主确认 |
| D28 | 规模数字 | 暂无法给出，按 100 台主机 / 日增 100 万条 / 保留 3 年设计并预留扩展 | 业主确认 |
| D29 | 后台基座 | **改用 ContiNew Admin**（dev / 4.2.0-SNAPSHOT，Spring Boot 3.5.16 + JDK 21），替换原 RuoYi-Vue-Plus。理由：若依为 Maven 且技术栈偏旧，JetLinks 为 Spring Boot 2.7 + Java 8 | 业主确认 |
| D30 | 构建工具 | **Gradle 为硬性要求**，因此把 ContiNew Admin 的 Maven 工程改造为 Gradle（11 个模块，构建成功，产物 continew-admin.jar） | 业主确认 |
| D31 | 前端组件库 | **Arco Design**（Vue3 + TypeScript + Vite），与 ContiNew 默认一致 | 业主确认 |
| D32 | 数据库版本管理 | 采用基座自带的 **Liquibase**（变更集在 continew-server/src/main/resources/db/changelog/），替代原 Flyway 选项 | 随基座确定 |
| D33 | 客户端形态 | 终端管理端（TUI），取消 Qt 图形界面；支持本地控制台与 SSH，可选 tmux/screen 会话驻留 | 业主确认（V1.1） |
| D34 | 需求编号稳定性 | FR-QT-01~10 编号保持不变，仅调整语义为 TUI，避免核查表/验收脚本/审计记录全量重编号 | 项目组（V1.1） |
| D35 | 分组的组织语义 | **文件夹式树形分组、单父归属**（一台设备只在一个分组）；不做多标签/多对多归属——业主明确「一台设备多视角」通过**用户权限**解决，不靠把设备塞进多个组 | **业主确认（V1.3）** |
| D36 | 分组层级与根 | 默认最多 5 层（可配 1~8）；内置根分组「未分组」不可删、不可改名；空分组允许存在 | **业主确认（V1.3）** |
| D37 | 分组与端口的关系 | **正交**：分组是逻辑组织维度，端口是物理接入维度；**分组不影响采集**（间隔/顺序/优先级均不由分组决定），FR-ACQ-12 仅作为将来的可选入口保留 | **业主确认（V1.3）** |
| D38 | 分组数据权限 | **要做，且精细到设备树内可查看范围**（FR-DEV-20 提为 P0）；落地优先复用底座 `continew-starter-extension-datapermission-core/mp`（部门维度内核）+ MyBatis-Plus 数据权限插件，仅自研「授权分组→SQL 条件」的 handler，不自研权限框架、不引入 Casbin/OPA | **业主确认（V1.3）**，实现方式见 §4.3.1（9） |
| D39 | 内部存储模型 | **对象化，不镜像仁科表结构**：每支传感器与其观测值各为独立对象（`biz_sensor` / `biz_sensor_reading` 窄表），新增传感器不改表结构；仁科宽表（tbhistory 等）只是**转换产物** | **业主确认（V1.3）**，见 §6.2.2 与 FR-MIG-07 |
| D40 | 仁科兼容的实现方式 | 兼容性由**一键转换脚本**（FR-MIG-08）产出「与仁科脚本逐表逐字段一致」的目标库来保证，而不是要求内部结构一致；脚本须幂等、可断点续跑、可导出 .sql | **业主确认（V1.3）** |
| D41 | 平台定位取舍 | **以易用为主**：不为迁就原软件的表结构而扭曲内部模型；凡是「为了兼容而牺牲易用」的设计默认不采纳 | **业主确认（V1.3）** |
| D42 | 业务模块化 | **壳（M0）+ M1~M8 八个业务模块；L1 构建期可插拔，交付一个 jar；壳不依赖业务，模块间零直接依赖** | **业主确认（V1.4）** |
| D43 | 地图与坐标 | 高德 JS API；Key/安全密钥从 biz_sys_config 运行期读取；内部统一 WGS-84，渲染转 GCJ-02；无 Key/无公网降级为坐标清单 + 本地静态底图 | **业主确认（V1.4）** |
| D44 | 预测范围 | **本轮只留契约 + SPI + Noop，不写算法**；未启用返回明确「未启用」 | **业主确认（V1.4）** |
| D45 | RFC2217 | **本轮必须支持**：Telnet COM-PORT-OPTION、SET/GET、0xFF 转义、控制线通知、断线指数退避重连、同端口串行复用 | **业主确认（V1.4）** |
| D46 | 压测环境与隔离 | 用当前 8000 实例 + continew_admin 库；全库 mysqldump、P-* 前缀、前后行数对账、结束清理；压测窗口冻结代码 | **业主确认（V1.4）** |

### 9.1.1 仍待确认事项

本轮已闭环：R1 蓝绿藻单位确认为 cells/mL；R3 短信猫不需要；R4 名称沿用「仁科兼容环境监测平台」；R5 停机窗口为 1 天以内；R6 量程需全覆盖（见 D26）。R2 仍未闭环。

| 编号 | 事项 | 影响 | 状态 |
|---|---|---|---|
| R2 | 大型规模的具体数字（主机台数、日增条数、保留年限） | 500ms 与 2GB 可达性、分区与归档策略 | **未闭环**，暂按 100 台 / 100 万条 / 3 年设计 |
| R7 | ~~各量程档位对应的传感器手册需逐款收集~~ | 模板字典的准确性与单位 | **已闭环**：官网 26 份 485 说明书已下载归档，量程与缩放字典见《水质要素量程与缩放字典》；另发现官网「工业EC电极」页直接给出 K=1 量程 1~2000、K=10 量程 10~20000 µS/cm，与通道1配置（上限 20000、A=1.0）完全对应 |
| R8 | 悬浮物/ORP/余氯/离子类在主机上的通道数据属性与系数（需现场配置后确认） | 模板覆盖验证 | 待办 |
| R9 | ~~分组树的产品口径（单父/层级/空分组/根分组）~~ | FR-DEV-14~17 的交互与数据模型 | **已闭环（V1.3）**：业主确认单父归属、不做多标签；「一台设备多视角」通过数据权限解决（见 D35/D38） |
| R10 | ~~分组是否需要影响采集~~ | 是否把分组从「视图维度」升级为「调度维度」 | **已闭环（V1.3）**：业主确认**不影响**，分组只做组织与批量维护；FR-ACQ-12 保留为将来入口（D37） |
| R11 | ~~是否需要按分组做数据权限~~ | FR-DEV-20 是否进首版、影响全部取数接口 | **已闭环（V1.3）**：**要做且提为 P0**，精细到设备树内可查看范围；实现走底座 datapermission + MP 插件（D38，§4.3.1（9）） |
| R12 | 对象化存储与仁科兼容的验收口径：转换脚本的映射规则由谁签字确认、是否需要支持反向（仁科库 → 本平台）增量回流 | FR-MIG-08/09 的验收与现场切换步骤 | **待确认**：转换规则建议由业主/第三方取数方共同确认；反向回流暂按「一次性迁移」处理（FR-MIG-04、FR-SYNC-07） |
| R13 | 正式产品名/Logo/主色 | 品牌与验收脚本断言 | **本轮不改名**：只删广告/外链/demo；交付前统一改名并同步脚本 |

### 9.2 风险与应对

| 编号 | 风险 | 影响 | 概率 | 应对 |
|---|---|---|---|---|
| RK-01 | 现场设备型号与规约差异大 | 采集失败、返工 | 高 | 内置协议模板与自动探测；建立设备兼容清单 |
| RK-02 | RS-Modbus 公开信息有限（部分寄存器未说明） | 功能不全 | 中 | 以标准规约为主、RS-Modbus 为辅；对未公开部分做可配置映射 |
| RK-03 | 串口并发与实时性受驱动/系统影响 | 采集超时 | 中 | 端口级隔离、独立线程/进程、超时与背压策略 |
| RK-04 | 2GB 内存约束下大规模采集 | OOM、不稳定 | 中 | 数据流式处理、分页与游标、避免全量入内存、内存压测前置 |
| RK-05 | 目标库方言差异（金仓/Oracle） | 上报失败 | 中 | 借助开源多数据源组件，抽象方言层，逐库回归 |
| RK-06 | 无损替换的现场风险 | 业务中断 | 中 | 并存运行、灰度切换、一键回退、数据校验报告 |
| RK-07 | 开源组件许可证不合规 | 法务风险 | 低 | 建立依赖清单与许可证审查流程 |
| RK-08 | 磁盘频繁写入影响寿命与性能 | 系统卡顿 | 中 | WAL + 批量提交 + 分区滚动 + SSD 建议 |
| RK-09 | 500ms 与 2GB 指标在极端数据量下冲突 | 验收不通过 | 中 | 早期明确数据规模，必要时引入聚合表与索引优化 |
| RK-10 | 维护成本随模块增长失控 | 交付延期 | 中 | 严格执行 NFR-MAINT 组，模块对象化与单测守护 |
| RK-11 | 终端环境差异（字体/颜色/编码/终端复用器） | TUI 显示异常 | 低 | 限定 xterm-256color 与 UTF-8；启动时探测终端能力并降级为纯 ASCII；提供 --headless 模式 |
| RK-12 | 自研进程管理器的长期可靠性 | 无人值守场景失效 | 低 | 沿用已实测的看门狗（心跳/限流/自检/事件落库）；引导交给系统服务；TUI 不重复实现进程管理 |
| RK-13 | 模块搬迁与前端显式注册不同步 | 页面/菜单 404 或禁用仍加载 | 中 | 模块清单 + 四层一致性脚本 + 关模块实测 |
| RK-14 | 地图 Key/公网不可用 | 地图白屏 | 中 | 运行期配置 + 坐标清单/本地静态底图降级 |

---

## 附录 A：标准 ModBus 规约寄存器映射摘要（依据 R1）

通讯参数：8 位数据位、无校验、1 位停止位、CRC16、波特率 4800bit/s；采用 Modbus RTU；16 位数据高字节在前。

| 寄存器（十进制） | 内容 | 数据格式 | 属性 |
|---|---|---|---|
| 0 至 63 | 1 至 32 号通道的模拟量 1/2 原始值 | 16 位有符号/无符号整型 | 只读 |
| 64 至 191 | 1 至 32 号通道的模拟量 1/2 处理值（高 16 位 + 低 16 位） | 32 位有符号浮点 | 只读 |
| 300 至 555 | 1 至 32 号通道的模拟量 1/2 上限值、下限值（高/低 16 位） | 32 位有符号浮点 | 读/写 |
| 556 至 683 | 1 至 32 号通道的模拟量 1/2 偏差值（高/低 16 位） | 32 位有符号浮点 | 读/写 |
| 684 | 时间-年 | 16 位无符号，2000 至 3000 | 读/写 |
| 685 | 时间-月 | 16 位无符号，1 至 12 | 读/写 |
| 686 | 时间-日 | 16 位无符号，1 至 31 | 读/写 |
| 687 | 时间-时 | 16 位无符号，0 至 23 | 读/写 |
| 688 | 时间-分 | 16 位无符号，0 至 59 | 读/写 |
| 689 | 时间-秒 | 16 位无符号，0 至 59 | 读/写 |
| 690 | 数据存储模式 | 16 位无符号，0 关闭、1 开启、2 自动 | 读/写 |
| 691 | 正常数据记录间隔（分钟） | 16 位无符号，1 至 65535 | 读/写 |
| 692 | 报警数据记录间隔（分钟） | 16 位无符号，1 至 65535 | 读/写 |
| 693 | 清除已存储数据 | 只写，写入 1 表示清除 | 只写 |
| 694 至 695 | 设备中已存储数据量（高/低 16 位） | 32 位无符号，0 至 530000 | 读/写 |
| 696 至 703 | 1 至 8 号继电器控制及状态 | 16 位无符号，0 断开、1 吸合 | 读/写 |

功能码约定：只读寄存器使用 03 或 04；读写寄存器使用 06 或 16；浮点型与 32 位整型建议使用 16 功能码。

**报文示例**

| 场景 | 问询/设置帧 | 说明 |
|---|---|---|
| 读取 2、3 号通道模拟量原始值 | 05 03 00 02 00 04 E4 4D | 从 0002 寄存器起连读 4 个 |
| 读取 32 号通道模拟量处理值 | 05 03 00 BC 00 04 84 69 | 从 188 号寄存器起连读 4 个 |
| 校时为 2017-03-28 09:59:32 | 05 10 02 AC 00 06 0C 07 E1 00 03 00 1C 00 09 00 3B 00 20 E4 2B | 写 684 至 689 共 6 个寄存器 |
| 操作第 3 路继电器闭合 | 05 06 02 BA 00 01 69 D3 | 写 698 号寄存器为 1 |

## 附录 B：RS-Modbus 规约说明（依据 R2）

- 适用范围与硬件同附录 A；主机按键将「ModBus 从规约」设为 RS-Modbus 规约。
- 寄存器地址：0000 为模拟量 2 原始值（16 位无符号整型），0001 为模拟量 1 原始值（16 位有符号整型）。
- 仅使用功能码 0x03。
- 从站地址对应主机 32 个通道中的第 1 个通道；多台主机同时通讯时，从站地址按 1、33、65、97、32N+1 规划。
- 解析约定：温度低于 0 摄氏度以补码上传，例如 FF9B 十六进制等于 -101，即 -10.1 摄氏度；湿度 0292 十六进制等于 658，即 65.8%RH。
- 报文示例（从地址 0x02，读通道 1 的模拟量 1/2）：问询 02 03 00 00 00 02 C4 38；应答 02 03 04 02 92 FF 9B 69 3D。

## 附录 C：命名规范细则（NFR-MAINT 落地）

| 对象 | 规则 | 示例 |
|---|---|---|
| Java 包 | 全小写，按领域分层 | com.jdrk.monitor.protocol.modbus |
| Java 类/接口 | PascalCase，一个文件一个顶层公共类 | ModbusRtuAdapter |
| 方法/变量 | camelCase，动词开头表达行为 | readHoldingRegisters |
| 常量 | UPPER_SNAKE_CASE | DEFAULT_BAUD_RATE |
| 枚举 | PascalCase，成员 UPPER_SNAKE | DataType.INT16S |
| 数据库表 | snake_case，业务表加前缀 | biz_device、biz_report_target |
| 数据库字段 | snake_case，时间以 _time 结尾 | collect_time、record_time |
| REST 路径 | 小写，连字符，资源复数 | /dev-api/collect-devices |
| 配置键 | 小写点分层次 | monitor.collect.default-interval |
| 前端组件 | PascalCase 目录 + index.vue | DeviceManage/index.vue |
| TUI 模块/文件 | Rust 模块 snake_case，文件与模块同名 | tui/status_view.rs |
| 日志事件 | 领域.对象.动作 | collect.device.timeout |

## 附录 D：关键设计约束速查

| 约束 | 值 |
|---|---|
| 语言与框架 | Java 21 + Spring Boot 3.x |
| 构建 | Gradle（Groovy DSL） |
| 后端内存上限 | 2GB |
| 历史查询响应 | 不超过 500ms |
| 最小采集间隔 | 1s |
| 单端口从站上限 | 默认 32（可配 128/256） |
| 单主机通道数 | 32（每通道 2 个模拟量） |
| 暂存默认上报间隔 | 60s |
| 看门狗失联判定 | 心跳超时可配，默认 **120s**（`watchdog.properties` 的 `heartbeat.timeout.seconds`）；**进程退出为即时判定**（不等待心跳超时） |
| 支持上报数据库 | MySQL、MariaDB、PostgreSQL、SQL Server、KingbaseES、OracleDB（预留达梦） |
| 进程数（默认） | 2 常驻（看门狗、后端）+ 0..1 可选（采集工作进程）+ 0..1 按需（TUI 客户端） |

---

（文档结束）
