# RS-QXZ-M 智能监控主机 20 路传感器采集与回传系统 —— 需求及架构选型文档

| 项目 | 内容 |
| --- | --- |
| 文档版本 | **v0.3（待评审）** |
| 编制日期 | 2026-09-20 |
| 状态 | **草稿，待甲方编辑与审核；审核通过后方可进入开发** |
| 依据资料 | 工作区内 3 份 PDF + 2 套 SDK + 2 个上位机工具；DR206-L 厂家公开资料；MySQL 8.4 官方手册 |

**版本变更记录**

| 版本 | 变更 |
| --- | --- |
| v0.1 | 初稿：485 直连场景、RS-Modbus 协议分析、架构选型 |
| v0.2 | 新增**生产环境 LoRa 电台链路**（USB-485 降级为调试手段），新增 LoRa 专章；新增**数据库自定义格式回传**需求 |
| **v0.3** | ① 明确电台型号 **有人 USR-DR206-L**，新增 §4 具体链路分析与**「最高速率 vs 距离」权衡**；② 明确**轮询周期 10 s**，据此给出**决定性可行性核算**（§4.3）；③ 明确目标库为 **MySQL 8.4.11**、**表结构我方建表**，新增 §7 数据库落地设计（含完整 DDL、8.4 兼容性坑位、容量估算） |

> 阅读提示：需甲方决策或现场核实的条目汇总见 §10。
> **当前仅剩 2 个真正的阻塞项**：§10-A1（主机从站口实际波特率）、§10-C（规约选定）。
> 原 v0.2 的 L1/L2/S1/S2 已由本轮信息部分或全部解答。

---

## 1. 项目目标

通过 **有人 USR-DR206-L LoRa 电台链路**采集 RS-QXZ-M 智能监控主机中 **20 路传感器**的实时数据，
**每 10 秒轮询一轮**，并开发一套前后端软件完成数据的接收、存储、展示，
以及**以自定义格式写入 MySQL 8.4.11 数据库**（表结构我方设计并创建）。

一期目标（调试优先）：

1. 调试期用 **USB 转 485 光电隔离模块**直连主机从站口，打通链路并可视化**原始报文**；
2. 生产期切换为 **DR206-L LoRa 链路**，软件侧只需改串口参数，**代码零改动**；
3. 提供 Web 实时看板、历史查询与导出；
4. 数据按 §7 的 DDL 写入 MySQL 8.4.11，具备幂等、断点续传与多目标扩展能力。

---

## 2. 资料清单（已完整读取）

| 文件 | 结论/用途 |
| --- | --- |
| `智能监控主机资料包/RS-QXZ-M智能监控主机使用说明书.pdf`（V4.1，28 页） | 主机接口、菜单、通道机制 —— **主要依据** |
| `.../小主机ModBus从站接口通信详解（RS-Modbus规约）.pdf`（V2.0，5 页） | 本项目原指定规约 —— **主要依据** |
| `.../小主机ModBus从站接口通信详解（标准ModBus规约）.pdf`（V2.0，8 页） | 对照规约，寄存器表完整（**v0.3 推荐采用**） |
| `智能监控主机资料包/智能监控主机资料包/RS-QXZ-M配置软件.exe` | 厂家配置工具（**通过 RJ45 网口**配置，非 485） |
| `.../LED调试软件/ZKLED 3.0.20Build 2/` | LED 屏调试工具，与采集无关（其 `config.ini` 占用 COM13@9600，注意端口冲突） |
| `设备二次开发SDK/…网络设备C#版SDK_V2.2.9`、`…Java版SDK2_2_8` | 面向**网络 2.0 协议**，用于主机网口/GPRS 上传路径，**与 485/LoRa 采集无关**，不构成技术栈约束 |
| 【外部】有人 USR-DR206-L 公开资料 | Sx1268、410–525 MHz、22 dBm、RS485、LBT + 数据重传、中继组网（详见 §4.1） |
| 【外部】MySQL 8.4 官方手册 | 认证插件变更、`INSERT … ON DUPLICATE KEY UPDATE` 语法（详见 §7.1） |

主机关键能力（摘自说明书 §1.2 / §2.1）：

- **1 路 ModBus-RTU 主站接口**（CN-M，`A1/B1`），轮询下挂 1~32 台 485 变送器，波特率 4800 N 8 1；
- **1 路 ModBus-RTU 从站接口**（`A2/B2`）—— **本项目采集点**，出厂 4800 N 8 1，可在菜单「17 485 从站波特率」修改；
- 内部 **32 个通道**，每通道含「模拟量1」「模拟量2」；
- 通道显示值 = `原始值 × 系数A + 系数B`（说明书 §3.2 / §4.5）；
- 支持 2 路机载继电器（外接 RS-M88 可扩到 8 路）、内置 52 万条存储、LED 屏接口。

> 注：主机本身**不带 LoRa**，其无线通道为 GPRS/GSM。DR206-L 是**外部加装**的透明传输电台。

---

## 3. 需求描述

### 3.1 部署拓扑

**① 生产环境 —— DR206-L LoRa 电台链路（正式运行）**

```
[20 路 485 变送器] --RS485--> [CN-M 主站口 A1/B1]
                                     │
                            RS-QXZ-M-Y 智能监控主机（32 通道）
                                     │
                            [从站口 A2/B2]（4800 N 8 1）
                                     │
                        [电台A: USR-DR206-L]  RS485 侧
                                     ⇢⇢⇢ LoRa 470MHz 空中 ⇢⇢⇢
                        [电台B: USR-DR206-L]  RS485 侧
                                     │
                              [现场计算机]       ← 本软件
```

**② 调试环境 —— USB 转 485 直连（仅联调期使用）**

```
[主机从站口 A2/B2] ---A/B--- [USB 转 485 光电隔离模块] ---USB--- [调试 PC / 本软件]
```

> **架构关键结论**：两种链路对软件而言**都只是一个串口（COM 口）**。
> 统一抽象为"串口链路层"，调试与生产**仅参数不同（波特率/超时/重试/帧间隔）**，
> **代码零改动**、配置一键切换（FR-11）。

> ⚠️ **接线易错点**：主机有**两个** 485 口。采集必须接 **`A2/B2`（从站口）**，
> 不能接 `A1/B1`（主站口，那是主机去问下挂变送器的）。
> 光电隔离模块有独立供电时**只接 A、B 两根线**（从站口无 VCC/GND，不要串入电源）。
> A/B 反接表现为 100% 超时，是现场第一排查项。
>
> **DR206-L 供电视警**：DR206-L 工作电压 **8–24 V DC**，与主机供电范围（10–30 V）不完全重合，
> 若共用电源需确认落在两者交集内（**10–24 V**）；电台需独立稳定供电，否则会表现为随机丢包。

### 3.2 功能需求

| 编号 | 需求 | 优先级 |
| --- | --- | --- |
| FR-01 | 按选定规约轮询采集 20 路数据，**轮询周期 10 s** | P0 |
| FR-02 | 原始值按每通道「系数 A/B」换算为工程量，带单位与小数位 | P0 |
| FR-03 | 数据入库（含采集时间、质量位、链路耗时） | P0 |
| FR-04 | Web 实时看板：20 路当前值、在线状态、最后更新时间 | P0 |
| FR-05 | 历史数据查询、曲线展示、CSV 导出 | P1 |
| FR-06 | 上下限告警：产生/复归记录，前端提示 | P1 |
| FR-07 | 通道配置管理（名称、单位、A/B、上下限、小数位、是否启用） | P0 |
| FR-08 | **报文调试台**：原始 TX/RX 十六进制、耗时、错误码实时可见 | P0（调试优先） |
| FR-09 | 采集参数在线配置（串口、波特率、轮询周期、超时、重试、帧间隔、分片大小） | P0 |
| FR-10 | 采集服务异常自恢复（串口掉线自动重连） | P0 |
| FR-11 | **调试/生产链路一键切换**（485 直连 ↔ DR206-L LoRa），参数档案可保存多套 | P0 |
| FR-12 | **数据库回传**：以自定义格式写入 **MySQL 8.4.11** | P0 |
| FR-13 | **自定义上传格式**：表名、字段名、类型、时间格式、数据布局均可配置 | P0 |
| FR-14 | 支持**自定义 SQL 模板**，适配特殊对接要求 | P1 |
| FR-15 | 支持**多目标并行回传**（数据库 + HTTP/MQTT，互不影响） | P1 |
| FR-16 | 回传**断点续传与幂等**：故障期间数据不丢，恢复后补传且不重复 | P0 |
| FR-17 | 回传状态可视化：连通性、滞后条数、最近成功/失败时间与原因 | P1 |
| FR-18 | 本地存储后端可配置（默认 SQLite，可切换 MySQL） | P1 |
| **FR-19** | **建表脚本由我方提供并版本化**（`schema/*.sql`），可一键初始化/升级 | P0 |
| **FR-20** | 兼容 **MySQL 8.4** 默认认证（`caching_sha2_password`）与 SQL 语法 | P0 |

### 3.3 非功能需求

- **NFR-1 实时性**：**10 s 一轮 20 路**为硬性指标；前端展示"最近一轮耗时"，超时率可观测。
- **NFR-2 可靠性**：单通道失败不影响整轮；连续失败标记"离线"而非崩溃；**弱网下允许长超时 + 重试**。
- **NFR-3 可观测**：全链路日志 + 原始报文留存（可开关、可滚动清理）+ 链路质量统计。
- **NFR-4 可部署**：Windows 单机可运行，一键启动；后续可服务化。
- **NFR-5 可扩展**：预留多主机（≥2 台）、多站点、多回传目标扩展位。
- **NFR-6 数据量**：10 s 周期下 20 路 × 8640 轮/天 = **172,800 行/天**（约 12 GB/年含索引，见 §7.5）。
- **NFR-7 现场网络**：目标库可能在内网/专网，断网**不影响本地采集与展示**（本地缓冲 + 断点续传）。

---

## 4. LoRa（USR-DR206-L）链路分析

### 4.1 DR206-L 厂家公开特性（已确认部分）

| 项目 | 参数 | 对项目的影响 |
| --- | --- | --- |
| 射频芯片 | Semtech **Sx1268** | LoRa 扩频，抗干扰 |
| 频段 | **410–525 MHz**（默认 470 MHz） | 两端必须同频点/同信道 |
| 发射功率 | **21.5 ± 0.5 dBm**（约 22 dBm 峰值） | — |
| 接收灵敏度 | **−140 dBm @ 0.268 kbps** | ⚠️ 该值是**最低速率**下的；速率提高灵敏度显著恶化，见 §4.2 |
| 接口 | **RS485**（本型号为 485 输出） | 与主机从站口 A2/B2 直连；调试用 USB-485 串口一致 |
| 供电 | **8–24 V DC** | 与主机 10–30 V 取交集 10–24 V |
| 安装/环境 | 导轨式，−40~85 ℃，10~90 %RH | 现场安装便利 |
| 传输模式 | **透明传输** / 广播 / 主从 / 定点 | 本项目用**透明传输**（点对点） |
| 可靠性机制 | **LBT（发送前信道检测，有噪声则延时）** + **数据重传（交互应答，无应答重发）** + **加密** | ⚠️ 会引入**随机附加延迟**，见 §4.4 |
| 组网 | 支持**中继**传输，厂商标称距离可达 6000 m | 中继会**倍增延迟** |

> 来源：[有人 USR-DR206-L 点对点协议说明书（世强转载摘要）](https://www.sekorm.com/ai/doc/3921666.html)、
> [USR-DR206-L 产品资料索引](https://www.sekorm.com/ai/doc/3828951.html)。

### 4.2 🔴 重要权衡：「理论最高速率」与「通信距离」是矛盾的

甲方要求"采取理论最高的速率进行传输"。这一点**必须提请注意**：

LoRa 的空中速率与接收灵敏度是**此消彼长**的（扩频因子 SF 越小，速率越高，灵敏度越差）：

| 空中速率（典型档位） | 接收灵敏度（量级） | 相对 0.268 kbps | 自由空间距离（相对） |
| --- | --- | --- | --- |
| 0.268 kbps（厂家标称点） | **−140 dBm** | 基准 | 基准（厂商标称 6000 m） |
| 1.953 kbps | ≈ −133 dBm | −7 dB | ≈ 1/2.2 |
| 9.6 kbps | ≈ −126 dBm | −14 dB | ≈ 1/5 |
| 19.2 kbps | ≈ −123 dBm | −17 dB | ≈ 1/7 |
| **最高档（Sx1268 理论上限约 62.5 kbps @BW500k/SF5）** | **≈ −118 dBm** | **−22 dB** | **≈ 1/12（数百米量级）** |

> 上表中除厂家标称的 −140 dBm@0.268 kbps 外，其余为**按 LoRa 调制规律的工程估算**，
> 用于说明趋势，**不作为设计依据**；实际值以模块手册为准。

**结论与建议**：

1. **一味取最高速率会让通信距离缩短约一个数量级**（6000 m → 数百米量级），
   并削弱抗遮挡能力（470 MHz 虽绕射较好，但高速率下仍显著变差）。
2. 另外，**速率越高，LBT 与 ACK 重传带来的相对开销占比越大**，实际有效吞吐远低于理论值。
3. 建议按**现场实测**选定档位：从**中高档**起步，实测丢包率与 RTT；
   若丢包率 > 1 % 或 RTT 抖动大，**降一档**比"保持最高速率 + 加大重试"更有效。
4. **请甲方提供现场通信距离与遮挡情况**（§10-L3），这是选档的前提。

> ⚠️ **【待确认 L1｜阻塞联调】DR206-L 的实际速率档位表与最高档**
> 需用官方上位机或 AT 指令读出该型号**支持的空中速率档位清单**与**出厂默认值**。
> 本机 Sx1268 理论上限约 62.5 kbps，但厂家可能出于法规/稳定性考虑限制在更低档位。

### 4.3 🔴 决定性核算：**10 秒轮询周期下，几乎只能选「标准 ModBus 规约」**

这是本轮信息（10 s 周期）带来的**最关键结论**。

**前提**：DR206-L 是**窄带半双工透明电台**，一次 Modbus 事务 = 1 次上行 + 1 次下行 = **2 次电台发射**，
且**同一时刻只能有一个方向在发**，必须严格一问一答。

| 方案 | 每轮问询次数 | 每轮电台发射次数 | 单次 RTT=0.3 s | RTT=0.5 s | RTT=1.0 s | RTT=1.5 s |
| --- | --- | --- | --- | --- | --- | --- |
| **标准 ModBus，不分片**（读 20 路处理值，165 B） | **1** | **2** | 0.3 s ✅ | 0.5 s ✅ | 1.0 s ✅ | 1.5 s ✅ |
| **标准 ModBus，分 3 片**（受模块单包限制） | 3 | 6 | 1.8 s ✅ | 3.0 s ✅ | 6.0 s ✅ | **9.0 s ⚠️** |
| **RS-Modbus，逐通道**（从站地址=通道号） | **20** | **40** | **12 s ❌** | **20 s ❌** | **40 s ❌** | **60 s ❌** |

> **10 s 周期目标 = ✅ 通过 / ⚠️ 勉强 / ❌ 不达标**

**判定**：

- ✅ **标准 ModBus 规约：轻松满足 10 s**，即使因模块单包限制分 3 片，仍有充足余量。
- ❌ **RS-Modbus 规约：在 10 s 周期下基本不可行**。
  需单次 RTT ≤ **250 ms**（20 × 0.25 = 5 s 才有一半余量），而这在叠加
  **LBT 随机延时 + ACK 重传 + 可能的降速档位**后极难稳定达到。
  → 若坚持 RS-Modbus，**轮询周期必须放宽到 30~60 s**，与"每 10 秒轮询"的需求直接冲突。

**➡️ 因此强烈建议：将主机菜单「12 ModBus 从规约」切换为「标准 ModBus 规约」。**
这是让"10 s 轮询 + LoRa"同时成立的前提条件（见 §10-C，**阻塞项**）。

> 软件侧仍**两套驱动都实现**（共享串口层/CRC/日志/入库/前端），以配置切换，
> 保证任何选择下都能交付；但**默认与推荐走标准 ModBus**。

> ⚠️ **【待确认 C｜阻塞】是否允许切换为「标准 ModBus 规约」**
> 若不允许，则需接受**轮询周期放宽至 30~60 s**，请甲方确认能否修改该项需求。

> ⚠️ **【待确认 L2】DR206-L 单次透传最大字节数**
> 标准 ModBus 读 20 路浮点处理值的应答帧为 **165 字节**（`5 + 80×2`）。
> 需确认模块单包上限（USR LoRa DTU 常见为 64/128/200/512 B 可配）：
> - 若 ≥ 200 B：**1 次问询读回 20 路**，一轮仅 2 次发射（最优）；
> - 若 128 B：分 2 片（12 路 + 8 路）；
> - 若 64 B：分 3 片（8 路 + 8 路 + 4 路），应答分别 69/69/37 字节。
>
> **分片大小已设计为配置项 `chunk_size`**，现场按模块能力调整，无需改代码。

### 4.4 模块内建 LBT 与重传对协议时序的影响（**必须纳入设计**）

DR206-L 内置的两项机制会明显改变时序特征：

| 机制 | 行为 | 对本项目的影响 | 对策 |
| --- | --- | --- | --- |
| **LBT**（Listen Before Talk） | 发送前检测信道噪声，**检测到噪声则延时发送** | 引入**随机附加延迟**（可达数百 ms），RTT 抖动大 | 响应超时放宽至 **3000 ms**；前端展示 RTT 分布辅助调参 |
| **数据重传**（交互应答，无应答重发） | 模块层自动 ACK + 重发 | 丢包时 RTT 成倍增长；**与应用层重试叠加会造成重复发送** | 应用层重试**降为 1~2 次**、间隔加大；依靠 `outbox` 幂等兜底 |
| **加密** | 数据加密传输 | 两端加密参数必须一致，否则解析出乱码 | 纳入现场检查清单 |
| **中继** | 多跳转发 | 延迟**倍增** | 优先直连；必须中继时把轮询周期再放宽 |

> **设计原则**：**"宽超时 + 少重试 + 慢间隔"**，而不是"紧超时 + 猛重试"。
> 在 LoRa 上，激进重试只会加剧信道拥塞（LBT 会让双方互相等待），反而降低成功率。

### 4.5 分帧与收发设计要点

1. **不依赖静默间隔分帧**：采用「按功能码计算预期长度 + 总超时收帧」：
   - `0x03` 正常应答长度由应答字节数推导（`3 + N + 2`）；
   - 异常应答固定 5 字节（`addr 83 异常码 CRC_L CRC_H`）；
   - 读到预期长度即返回；超时未收齐则按已收内容判定（CRC 兜底）。
2. **帧间隔可配**：LoRa 下建议 **≥ 50~100 ms**，避免电台尚未完成收发切换就发下一帧。
3. **响应超时**：默认 **3000 ms**（485 直连 300 ms），可配。
4. **严格半双工串行**：一轮未结束不得发起下一轮（避免叠加）。
5. **串口缓冲不会被撑爆**：因采用一问一答（等应答再发下一帧），
   即便串口 115200 远快于空中速率，模块缓冲也不会溢出。**切勿采用"连续快发"策略。**
6. **打开/重连后先清空接收缓冲区**，丢弃电台内残留数据。
7. **链路质量监测**（可选增强）：DR206-L 支持 LoRa 信号监测与指示灯，
   若可通过 AT 指令读出 RSSI/SNR/信道噪声，接入前端展示。
8. **现场检查清单**：两端**信道/频点、空中速率、串口速率、校验位、加密参数** 必须一致；
   传输模式必须为**透明传输**。

### 4.6 仍需现场核实的参数

| 参数 | 现状 | 核实方式 |
| --- | --- | --- |
| 主机从站口波特率 | 手册 4800 N 8 1 | 主机菜单「17 485 从站波特率」 |
| DR206-L 串口波特率 | 推测 115200（厂家常见默认） | 官方上位机读取 |
| DR206-L 空中速率档位与最高档 | 未知（Sx1268 理论上限约 62.5 kbps） | 官方上位机 / AT 指令 |
| DR206-L 单包透传上限 | 未知 | 官方上位机 / 实测递增字节数 |
| DR206-L 默认信道/频点 | 470 MHz | 官方上位机读取 |
| 现场距离与遮挡 | 未知 | 现场勘察 |

---

## 5. 通信协议分析

### 5.1 链路层参数

| 参数 | 485 直连（调试） | DR206-L LoRa（生产） | 备注 |
| --- | --- | --- | --- |
| 数据位 | 8 | 8 | — |
| 校验位 | N | N | — |
| 停止位 | 1 | 1 | — |
| **串口波特率** | **4800**（主机从站口出厂值） | **待确认**（推测 115200） | ⚠️ 见 §10-A1 / A2 |
| 空中速率 | — | 待确认（建议中高档起步） | §4.2 |
| 响应超时 | 300 ms | **3000 ms**（可配） | §4.5 |
| 帧间隔 | ≥4 字符时间 | **≥50~100 ms**（可配） | §4.5 |
| CRC | CRC16/Modbus（低字节在前） | 同 | 已用手册全部样例交叉验证 ✅ |

> ⚠️ **【待确认 A1｜阻塞】主机从站口实际波特率**：说明书为 **4800 N 8 1**。
> 若调试期用 USB-485 直连却按 115200 打开，会**完全读不通**。
> 请在菜单确认；软件按实际值配置，不硬编码。

### 5.2 RS-Modbus 规约寄存器映射（原指定规约）

| 寄存器地址 | PLC/组态地址 | 内容 | 类型 | 操作 |
| --- | --- | --- | --- | --- |
| `0x0000` | 40001 | 模拟量 **2** 原始值 | 16 位**无**符号 | 只读 |
| `0x0001` | 40002 | 模拟量 **1** 原始值 | 16 位**有**符号 | 只读 |

**三个关键特征：**

1. **从站地址 = 主机通道号**
   > 规约原文：「ModBus 从地址对应主机 32 个通道的第 1 个通道（ModBus 从地址 1 表明主机通道 1 地址为 1，
   > 通道 2 地址为 2，依次类推）」。
   → **20 路 = 20 个独立从站地址（1~20）**，必须 **20 次独立问询**（LoRa 下的致命点，见 §4.3）。
   → 多主机时地址按 `32N+1` 规划（1、33、65、97…）。

2. **只有 2 个寄存器、且只有"原始值"**：无处理值浮点、无时间、无继电器、无存储控制。
   → **工程量换算必须由上位软件完成**（逐通道 `A/B`）。

3. **仅支持功能码 0x03**（原文：「本变送器只用到功能码 0x03」）→ **不支持任何写操作**。

**字节序**：数据区**高字节在前**（Big-Endian）；
应答中 **模拟量2 在前、模拟量1 在后** —— 与寄存器地址顺序一致，但**与"1、2"直觉顺序相反，极易写错**。

> ⚠️ **【待确认 B｜高风险】32 位/浮点型通道的字节组合顺序**
> 说明书 §4.5 允许通道属性设为「32 位无符号 / 32 位有符号 / 浮点型」，即将「模拟量1 + 模拟量2」合并。
> 按标准规约寄存器表（`64`=模拟量1**高**16 位、`65`=低 16 位）推断：
> **模拟量1 = 高 16 位，模拟量2 = 低 16 位**；而 RS-Modbus 报文中模拟量2 先到、模拟量1 后到。
> 即 `value32 = (int16_reg1 << 16) | uint16_reg0`。**此推断未经厂家确认**，需实测并写成单元测试。

### 5.3 标准 ModBus 规约寄存器映射（**v0.3 推荐采用**）

单从站地址（菜单「3 MODBUS 从地址」，默认 1），`0x03`/`0x04` 只读，`0x06`/`0x10` 读写。

| 寄存器（十进制） | 内容 | 数据格式 | 属性 |
| --- | --- | --- | --- |
| 0 ~ 63 | 32 通道模拟量1（偶）/ 模拟量2（奇）**原始值** | 16 位有/无符号 | 只读 |
| **64 ~ 191** | **32 通道模拟量1/2「处理值」**（通道 n：`64+4(n-1)`=AI1 高 16 位、`+1`=低 16 位；`+2`/`+3`=AI2） | **32 位有符号浮点** | 只读 |
| 300 ~ 555 | 各通道 AI1/AI2 上、下限 | 32 位浮点 | 读/写 |
| 556 ~ 683 | 各通道 AI1/AI2 偏差值 | 32 位浮点 | 读/写 |
| 684 ~ 689 | 时间：年/月/日/时/分/秒 | 16 位无符号 | 读/写 |
| 690 ~ 695 | 存储模式 / 记录间隔 / 清除存储 / 已存条数 | 16 位 / 32 位 | 读/写 |
| 696 ~ 703 | 8 路继电器控制及状态（0 断开 / 1 吸合） | 16 位无符号 | 读/写 |

> **本项目读取区间**：
> - **通道 1~20 处理值（推荐）**：寄存器 `64 ~ 143`，80 个寄存器，应答 **165 字节**；
> - 通道 1~20 原始值（备用）：寄存器 `0 ~ 39`，应答 85 字节。

### 5.4 报文样例与测试向量（已复算验证 ✅）

RS-Modbus 问询 8 字节：`[从站地址] 03 00 00 00 02 [CRC_L] [CRC_H]`
RS-Modbus 应答 9 字节：`[从站地址] 03 04 [A2_H A2_L A1_H A1_L] [CRC_L] [CRC_H]`

**手册样例复算（CRC 完全一致）：**

| 来源 | 报文 | 校验 |
| --- | --- | --- |
| 规约 举例1（通道 02） | `02 03 00 00 00 02 C4 38` | ✅ |
| 规约 举例2（通道 12=0x0C） | `0C 03 00 00 00 02 C5 16` | ✅ |
| 规约 举例响应 | `02 03 04 02 92 FF 9B 69 3D` | 模拟量2=658 → ×0.1 = **65.8 %RH**；模拟量1=0xFF9B=-101 → ×0.1 = **-10.1 ℃** |
| 用户手册 示例响应 | `05 03 08 00 ED 02 7B 00 E0 00 F9 99 B5` | 标准规约，4 寄存器 |

> ✅ **CRC 算法已交叉验证**：对两份手册中**全部报文样例**（共 8 组，覆盖 03/06/10 功能码与 8/9/13/21 字节帧长）
> 逐条复算，结果与手册**完全一致**，确认 CRC16/Modbus、低字节在前实现无误。
>
> ⚠️ 顺带发现**标准规约手册一处笔误**：校时示例问询起始地址为 `02 AC`（684），
> 应答却写成 `05 10 02 6C 00 06 80 16`（`02 6C`）。按 `02 AC` 计算 CRC 恰为 `80 16`，
> 即手册把 `AC` 误写为 `6C`。正确帧：`05 10 02 AC 00 06 80 16`。

**RS-Modbus 20 路问询帧表（回归测试向量）：**

| 通道 | 问询帧 | 通道 | 问询帧 |
| --- | --- | --- | --- |
| 01 | `01 03 00 00 00 02 C4 0B` | 11 | `0B 03 00 00 00 02 C4 A1` |
| 02 | `02 03 00 00 00 02 C4 38` | 12 | `0C 03 00 00 00 02 C5 16` |
| 03 | `03 03 00 00 00 02 C5 E9` | 13 | `0D 03 00 00 00 02 C4 C7` |
| 04 | `04 03 00 00 00 02 C4 5E` | 14 | `0E 03 00 00 00 02 C4 F4` |
| 05 | `05 03 00 00 00 02 C5 8F` | 15 | `0F 03 00 00 00 02 C5 25` |
| 06 | `06 03 00 00 00 02 C5 BC` | 16 | `10 03 00 00 00 02 C7 4A` |
| 07 | `07 03 00 00 00 02 C4 6D` | 17 | `11 03 00 00 00 02 C6 9B` |
| 08 | `08 03 00 00 00 02 C4 92` | 18 | `12 03 00 00 00 02 C6 A8` |
| 09 | `09 03 00 00 00 02 C5 43` | 19 | `13 03 00 00 00 02 C7 79` |
| 10 | `0A 03 00 00 00 02 C5 70` | 20 | `14 03 00 00 00 02 C6 CE` |

**标准 Modbus 对照向量（推荐路径）：**

| 用途 | 问询帧 |
| --- | --- |
| 读通道 1~20 原始值（寄存器 0~39） | `01 03 00 00 00 28 45 D4` |
| **读通道 1~20 处理值浮点（寄存器 64~143，165 B）** | **`01 03 00 40 00 50 44 22`** |
| 分片① 通道 1~8 处理值（寄存器 64~95，69 B） | `01 03 00 40 00 20 45 C6` |
| 分片② 通道 9~16 处理值（寄存器 96~127，69 B） | `01 03 00 60 00 20 44 0C` |
| 分片③ 通道 17~20 处理值（寄存器 128~143，37 B） | `01 03 00 80 00 10 45 EE` |

**485 直连下的轮询时序（调试期参考）** —— 单次事务 = 8 B + 9 B = 17 B（10 bit/B）：

| 波特率 | 单通道合计 | 20 路一轮（RS-Modbus） |
| --- | --- | --- |
| 4800 | 50~85 ms | **≈ 1.0 ~ 1.8 s** |
| 115200 | 7~22 ms | **≈ 0.15 ~ 0.45 s** |

> LoRa 下的时序核算见 §4.3（由 RTT 主导，与串口波特率无关）。

### 5.5 异常码处理

| 现象 | 判定 | 处理 |
| --- | --- | --- |
| 无应答 | 通道离线（接线/地址错/未启用该通道/**电台掉线**） | 重试 1~2 次 → `timeout` |
| CRC 错 | 干扰/波特率不匹配/拆包/线缆过长 | 重试 → `crc_error`，计入链路质量 |
| 帧长异常/半包 | **LoRa 拆包或单包超限** | 按 §4.5 收帧；必要时减小 `chunk_size` |
| `addr 83 02` | 非法数据地址 | 通道未启用或地址不存在 → `illegal_addr` |
| `addr 83 03` | 非法数据值 | 读取长度超范围 → 检查 `chunk_size` |
| `addr 83 04` | 从站设备故障 | 主机侧异常 → `slave_fault` |
| 全通道超时 | 串口未打开 / A、B 接反 / 波特率不符 / 端口占用 / 电台未连通 | 链路级告警 + 自动重连 + 退避 |

---

## 6. 架构选型

### 6.1 推荐方案 A：单机一体化（采集 + 服务 + 前端 + 回传同机）

```
┌──────────────────────── 现场计算机 / 调试 PC (Windows) ──────────────────────┐
│                                                                              │
│  ┌──────────────── 采集服务 Collector (asyncio) ────────────────┐            │
│  │  串口链路层 pyserial（485直连 / DR206-L 统一抽象，档案切换）   │            │
│  │       ↓                                                       │            │
│  │  RTU 组帧/CRC ── 收帧策略(预期长度+总超时) ── 分片重组         │            │
│  │       ↓                                                       │            │
│  │  规约驱动(可切换): 标准ModBus 批量(推荐) | RS-Modbus 逐通道    │            │
│  │       ↓                                                       │            │
│  │  解析 → A/B 换算 → 质量判定                                    │            │
│  │       ↓                                                       │            │
│  │  10s 轮询调度 ── 链路质量统计(RTT/成功率) ── 报文环形缓冲      │            │
│  └──────────────────────┬───────────────────────────────────────┘            │
│                         │ 内部事件总线 (asyncio Queue)                        │
│    ┌──────────┬─────────┼──────────────┬─────────────────────┐               │
│    ▼          ▼         ▼              ▼                     ▼               │
│ ┌───────┐ ┌────────┐ ┌──────────┐ ┌──────────────┐ ┌──────────────────────┐  │
│ │本地库 │ │告警引擎│ │WebSocket │ │ 回传调度器    │ │ 调试台/链路诊断      │  │
│ │SQLite │ │上下限/ │ │ 实时推送 │ │ Forwarder    │ │ 扫地址/手工发帧      │  │
│ │(缓冲) │ │复归    │ │          │ │ + outbox     │ │                      │  │
│ └───────┘ └────────┘ └────┬─────┘ └──────┬───────┘ └──────────────────────┘  │
│                           │              │                                   │
│  ┌────────────────────────▼──────────────┼───────────────────┐               │
│  │ FastAPI (REST + WebSocket)            │                   │               │
│  └────────────────────────┬──────────────┼───────────────────┘               │
│  ┌────────────────────────▼──────────────┼───────────────────┐               │
│  │ 前端 Vue3 + Element Plus + ECharts    │                   │               │
│  │ 实时看板│历史曲线│告警│通道配置│链路管理│回传配置│报文调试台│               │
│  └───────────────────────────────────────┼───────────────────┘               │
└──────────────────────────────────────────┼───────────────────────────────────┘
                                           │ 回传（走以太网，不占用 LoRa）
                                           ▼
                              ┌────────────────────────────┐
                              │  MySQL 8.4.11（目标库）    │
                              │  schema 由我方提供并建表   │
                              └────────────────────────────┘
```

**关键设计点**：

- **本地库（SQLite）作为缓冲**：采集先落本地，再异步批量写 MySQL。
  断网/MySQL 故障时**采集与前端展示不受影响**，恢复后自动补传（FR-16）。
- **链路档案切换**：485 调试 / DR206-L 生产共用同一套代码（FR-11）。
- **采集与 Web 层通过事件总线解耦**，后续可拆成边缘进程而无需改 Web/存储层。

### 6.2 技术栈选型

| 层 | 推荐 | 理由 | 备选 |
| --- | --- | --- | --- |
| 采集/后端 | **Python 3.11+** + `asyncio` | 串口生态成熟、开发调试快、可打包 | Java 17 + Spring Boot 3；.NET 8 |
| 串口 | **`pyserial` + 自研轻量 RTU 主机** | 完全掌控**超时/重试/帧间隔/分片/收帧**——LoRa 场景必须如此 | `pymodbus`（需接管其分帧） |
| Web 框架 | **FastAPI + Uvicorn** | 原生 async，与采集器同栈；自带 OpenAPI | Flask |
| 实时推送 | **WebSocket** | 10 s 一轮，推送远优于轮询 | SSE |
| 本地缓冲库 | **SQLite（WAL）** | 零部署、单文件、断电不丢 | — |
| **目标库** | **MySQL 8.4.11** | 甲方指定 | — |
| DB 驱动 | **SQLAlchemy 2.x + PyMySQL ≥1.1 + `cryptography`** | 支持 8.4 默认的 `caching_sha2_password` | `mysqlclient`、`mysql-connector-python` |
| 前端 | **Vue 3 + TypeScript + Vite + Element Plus + ECharts + Pinia** | 中文生态好、组件成熟 | React + Ant Design |
| 打包部署 | PyInstaller 单文件 / NSSM 注册 Windows 服务 | 现场免装 Python | Docker Desktop |

> **技术栈约束说明**：工作区内 C#/Java SDK 仅覆盖主机**网口/GPRS 的 2.0 上传协议**，
> 与 RS-485/LoRa 的 Modbus 采集无关，**不强制**选 C#/Java。若团队为 Java/.NET 栈（§10-E），
> 可等价替换，分层不变。

### 6.3 模块划分

```
collector/            采集核心
  link.py             串口链路层（打开/关闭/重连/档案切换/清缓存）
  framing.py          收帧：预期长度 + 总超时 + 帧间隔 + 分片重组
  rtu.py              CRC16、组帧、解析、异常码
  drivers/
    base.py           驱动抽象（read_channels(cfgs) -> [Sample]）
    std_modbus.py     标准 Modbus：单地址批量读 + 分片（推荐）
    rs_modbus.py      RS-Modbus：从站地址=通道号，逐通道问询
  scheduler.py        10 s 轮询调度（避免叠加、退避）
  quality.py          链路质量统计（成功率/CRC/RTT 分布）
api/                  FastAPI 路由与 WebSocket
store/                本地缓冲：ORM、时序写入、聚合、导出
alarm/                上下限判定、回差、复归
forwarder/            回传子系统
  base.py             Sink 抽象
  outbox.py           发件箱 + 断点续传 + 幂等
  sinks/mysql.py      MySQL 8.4 写入（批量 + UPSERT）
  template.py         自定义格式模板引擎
web/                  前端工程（Vue3）
schema/
  001_init.sql        **建表 DDL（我方提供，版本化）**
  002_wide_table.sql  可选宽表
config/
  app.yaml  links.yaml  channels.yaml  forward.yaml
tests/                协议单测（含 §5.4 向量）+ 回传/幂等测试
```

---

## 7. 数据库落地设计（MySQL 8.4.11，**表结构我方建表**）

### 7.1 🔴 MySQL 8.4 的三个兼容性要点（**必须提前与 DBA 对齐**）

| 要点 | 说明 | 后果 / 对策 |
| --- | --- | --- |
| **① `mysql_native_password` 默认已禁用** | 该插件自 8.0.34 弃用、**8.4 默认禁用**、9.0 移除 | 若 DBA 用 `IDENTIFIED WITH mysql_native_password` 建账号会**直接报错** `ERROR 1524 (HY000): Plugin 'mysql_native_password' is not loaded`；客户端连接也会 `ERROR 1045`。**必须使用默认的 `caching_sha2_password`**（即 `CREATE USER … IDENTIFIED BY '…'`，不要指定插件） |
| **② `VALUES()` 已弃用** | `INSERT … ON DUPLICATE KEY UPDATE` 中用 `VALUES(col)` 引用新行已弃用，将移除 | 改用**行别名语法**：`VALUES (…) AS new ON DUPLICATE KEY UPDATE col = new.col`（见 §7.3） |
| **③ Python 驱动需支持 SHA-2 认证** | `caching_sha2_password` 在非 TLS 连接下需要 RSA 公钥交换 | 用 **`PyMySQL ≥ 1.1` + `cryptography`** 包；或 `mysqlclient`。**不要用老版本 PyMySQL** |

> 参考：[MySQL 8.4 手册 §8.4.1.1 Native Pluggable Authentication](https://docs.oracle.com/cd/E17952_01/mysql-8.4-en/native-pluggable-authentication.html)、
> [§15.2.7.2 INSERT … ON DUPLICATE KEY UPDATE](https://docs.oracle.com/cd/E17952_01/mysql-8.4-en/insert-on-duplicate.html)、
> [§3.5 Changes in MySQL 8.4](https://docs.oracle.com/cd/E17952_01/mysql-8.4-en/upgrading-from-previous-series.html)。

> 补充：MySQL 8.4 默认字符集为 `utf8mb4` / `utf8mb4_0900_ai_ci`，中文无问题。
> 8.4 的 InnoDB 默认值有较多变化（如 `innodb_io_capacity` 10000、`innodb_flush_method=O_DIRECT`），
> 对写入性能整体有利，**无需为适配本项目改动服务器参数**。

### 7.2 建表 DDL（`schema/001_init.sql`，我方提供）

设计要点：

- **幂等键** `UNIQUE KEY (record_time, device_sn, channel_no)` —— 支撑 `ON DUPLICATE KEY UPDATE` 去重；
- **同一轮所有通道使用同一时间戳**，便于宽表对齐与幂等判定；
- `DATETIME(3)` 毫秒精度（10 s 周期下毫秒足够，也为将来提速留余量）；
- 保留 `raw_value` 与 `rtt_ms`，**便于现场核对换算系数与调优 LoRa 时序**；
- 全表 `utf8mb4_0900_ai_ci`，`InnoDB`。

```sql
-- ============================================================
-- RS-QXZ-M 20路传感器采集系统  初始化脚本 001_init.sql
-- 目标：MySQL 8.4.11
-- ============================================================

CREATE DATABASE IF NOT EXISTS `env_monitor`
  DEFAULT CHARACTER SET utf8mb4
  DEFAULT COLLATE utf8mb4_0900_ai_ci;

USE `env_monitor`;

-- ---------- 1. 设备（主机 / 站点） ----------
CREATE TABLE IF NOT EXISTS `tb_device` (
  `id`          INT UNSIGNED    NOT NULL AUTO_INCREMENT,
  `device_sn`   VARCHAR(32)     NOT NULL                COMMENT '设备唯一标识（8位终端地址或自定义）',
  `device_name` VARCHAR(64)     NOT NULL DEFAULT ''     COMMENT '设备名称',
  `location`    VARCHAR(128)    NOT NULL DEFAULT ''     COMMENT '安装位置',
  `protocol`    VARCHAR(16)     NOT NULL DEFAULT 'std_modbus' COMMENT 'std_modbus / rs_modbus',
  `slave_addr`  SMALLINT UNSIGNED NOT NULL DEFAULT 1    COMMENT 'Modbus 从站地址',
  `enabled`     TINYINT(1)      NOT NULL DEFAULT 1      COMMENT '0停用 1启用',
  `created_at`  DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  `updated_at`  DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3) ON UPDATE CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`id`),
  UNIQUE KEY `uk_device_sn` (`device_sn`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='监控主机（设备/站点）';

-- ---------- 2. 通道档案（20 路传感器） ----------
CREATE TABLE IF NOT EXISTS `tb_channel` (
  `id`           INT UNSIGNED    NOT NULL AUTO_INCREMENT,
  `device_sn`    VARCHAR(32)     NOT NULL,
  `channel_no`   SMALLINT UNSIGNED NOT NULL              COMMENT '通道号 1~32',
  `slave_addr`   SMALLINT UNSIGNED NOT NULL              COMMENT 'RS-Modbus：从站地址=通道号',
  `channel_name` VARCHAR(64)     NOT NULL DEFAULT ''     COMMENT '如 空气温度',
  `sensor_model` VARCHAR(64)     NOT NULL DEFAULT ''     COMMENT '传感器型号',
  `unit`         VARCHAR(16)     NOT NULL DEFAULT ''     COMMENT '如 ℃ / %RH / Lux',
  `data_type`    VARCHAR(16)     NOT NULL DEFAULT 'AI1_AI2'
                                 COMMENT 'AI1_AI2/AI1_ONLY/AI2_ONLY/UINT32/INT32/FLOAT32/SWITCH',
  `coef_a`       DECIMAL(18,6)   NOT NULL DEFAULT 1.000000 COMMENT '系数A：显示值=原始值*A+B',
  `coef_b`       DECIMAL(18,6)   NOT NULL DEFAULT 0.000000 COMMENT '系数B',
  `decimals`     TINYINT UNSIGNED NOT NULL DEFAULT 1     COMMENT '显示小数位',
  `upper_limit`  DECIMAL(18,6)   NULL                    COMMENT '上限（告警）',
  `lower_limit`  DECIMAL(18,6)   NULL                    COMMENT '下限（告警）',
  `enabled`      TINYINT(1)      NOT NULL DEFAULT 1,
  `created_at`   DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  `updated_at`   DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3) ON UPDATE CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`id`),
  UNIQUE KEY `uk_dev_channel` (`device_sn`, `channel_no`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='通道档案（20路传感器）';

-- ---------- 3. 时序数据主表（长表，推荐） ----------
CREATE TABLE IF NOT EXISTS `tb_sensor_data` (
  `id`          BIGINT UNSIGNED NOT NULL AUTO_INCREMENT,
  `record_time` DATETIME(3)     NOT NULL                 COMMENT '采集时间（同一轮各通道一致）',
  `device_sn`   VARCHAR(32)     NOT NULL,
  `channel_no`  SMALLINT UNSIGNED NOT NULL,
  `value`       DECIMAL(18,4)   NULL                     COMMENT '工程量（换算后）',
  `raw_value`   INT             NULL                     COMMENT '原始值（便于核对系数A/B）',
  `quality`     VARCHAR(16)     NOT NULL DEFAULT 'ok'
                                COMMENT 'ok/timeout/crc_error/illegal_addr/slave_fault',
  `rtt_ms`      SMALLINT UNSIGNED NULL                   COMMENT '链路往返耗时(ms)，用于LoRa调优',
  `created_at`  DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`id`),
  UNIQUE KEY `uk_time_dev_ch` (`record_time`, `device_sn`, `channel_no`),
  KEY `idx_dev_ch_time` (`device_sn`, `channel_no`, `record_time`),
  KEY `idx_record_time` (`record_time`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='传感器时序数据（长表）';

-- ---------- 4. 告警记录 ----------
CREATE TABLE IF NOT EXISTS `tb_alarm` (
  `id`          BIGINT UNSIGNED NOT NULL AUTO_INCREMENT,
  `device_sn`   VARCHAR(32)     NOT NULL,
  `channel_no`  SMALLINT UNSIGNED NOT NULL,
  `alarm_type`  VARCHAR(16)     NOT NULL                 COMMENT 'high / low',
  `value`       DECIMAL(18,4)   NULL                     COMMENT '触发时数值',
  `threshold`   DECIMAL(18,4)   NULL                     COMMENT '触发阈值',
  `raised_at`   DATETIME(3)     NOT NULL                 COMMENT '告警产生时间',
  `cleared_at`  DATETIME(3)     NULL                     COMMENT '告警复归时间',
  `created_at`  DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`id`),
  KEY `idx_dev_ch_raised` (`device_sn`, `channel_no`, `raised_at`),
  KEY `idx_raised_at` (`raised_at`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='告警记录';

-- ---------- 5. 回传运行日志（可选，便于运维） ----------
CREATE TABLE IF NOT EXISTS `tb_forward_log` (
  `id`          BIGINT UNSIGNED NOT NULL AUTO_INCREMENT,
  `sink_name`   VARCHAR(64)     NOT NULL                 COMMENT '回传目标名',
  `batch_count` INT UNSIGNED    NOT NULL DEFAULT 0,
  `ok_count`    INT UNSIGNED    NOT NULL DEFAULT 0,
  `fail_count`  INT UNSIGNED    NOT NULL DEFAULT 0,
  `elapsed_ms`  INT UNSIGNED    NULL,
  `message`     VARCHAR(512)    NOT NULL DEFAULT '',
  `created_at`  DATETIME(3)     NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`id`),
  KEY `idx_sink_time` (`sink_name`, `created_at`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='回传运行日志';
```

**可选宽表**（`schema/002_wide_table.sql`，用于报表/一次性导出，非必需）：

```sql
CREATE TABLE IF NOT EXISTS `tb_sensor_data_wide` (
  `record_time` DATETIME(3)   NOT NULL,
  `device_sn`   VARCHAR(32)   NOT NULL,
  `ch01` DECIMAL(18,4) NULL, `ch02` DECIMAL(18,4) NULL, `ch03` DECIMAL(18,4) NULL,
  `ch04` DECIMAL(18,4) NULL, `ch05` DECIMAL(18,4) NULL, `ch06` DECIMAL(18,4) NULL,
  `ch07` DECIMAL(18,4) NULL, `ch08` DECIMAL(18,4) NULL, `ch09` DECIMAL(18,4) NULL,
  `ch10` DECIMAL(18,4) NULL, `ch11` DECIMAL(18,4) NULL, `ch12` DECIMAL(18,4) NULL,
  `ch13` DECIMAL(18,4) NULL, `ch14` DECIMAL(18,4) NULL, `ch15` DECIMAL(18,4) NULL,
  `ch16` DECIMAL(18,4) NULL, `ch17` DECIMAL(18,4) NULL, `ch18` DECIMAL(18,4) NULL,
  `ch19` DECIMAL(18,4) NULL, `ch20` DECIMAL(18,4) NULL,
  `created_at`  DATETIME(3)   NOT NULL DEFAULT CURRENT_TIMESTAMP(3),
  PRIMARY KEY (`record_time`, `device_sn`)
) ENGINE=InnoDB DEFAULT CHARSET=utf8mb4 COLLATE=utf8mb4_0900_ai_ci COMMENT='传感器数据（宽表）';
```

> ⚠️ **待确认 S3**：以上为**我方建议的表结构**。请甲方确认字段命名规范、
> `value` 的精度（当前 `DECIMAL(18,4)`）、是否需要英文表名/字段名或存在内部命名规范。

### 7.3 幂等写入语句（MySQL 8.4 语法）

```sql
-- 单条
INSERT INTO tb_sensor_data
  (record_time, device_sn, channel_no, value, raw_value, quality, rtt_ms)
VALUES (%s, %s, %s, %s, %s, %s, %s) AS new
ON DUPLICATE KEY UPDATE
  value     = new.value,
  raw_value = new.raw_value,
  quality   = new.quality,
  rtt_ms    = new.rtt_ms;

-- 批量：executemany 或拼接多值列表
INSERT INTO tb_sensor_data
  (record_time, device_sn, channel_no, value, raw_value, quality, rtt_ms)
VALUES (%s,%s,%s,%s,%s,%s,%s), (%s,%s,%s,%s,%s,%s,%s), ... AS new
ON DUPLICATE KEY UPDATE
  value = new.value, raw_value = new.raw_value,
  quality = new.quality, rtt_ms = new.rtt_ms;
```

> 注意使用**行别名 `AS new`**，不要用已弃用的 `VALUES(col)`（见 §7.1②）。

### 7.4 账号与权限（**请 DBA 按此创建，勿指定 `mysql_native_password`**）

```sql
-- MySQL 8.4 默认使用 caching_sha2_password，直接 IDENTIFIED BY 即可
CREATE USER IF NOT EXISTS 'monitor_rw'@'10.0.0.%' IDENTIFIED BY '<强密码>';

GRANT SELECT, INSERT, UPDATE, DELETE,
      CREATE, ALTER, INDEX, REFERENCES
  ON `env_monitor`.* TO 'monitor_rw'@'10.0.0.%';

FLUSH PRIVILEGES;
```

**连接串（SQLAlchemy）**：

```
mysql+pymysql://monitor_rw:<密码>@10.0.0.5:3306/env_monitor?charset=utf8mb4
```

> 若为生产环境且数据库跨网段，建议启用 TLS（`?ssl_ca=...`）；
> 若不便启用 TLS，PyMySQL + `cryptography` 也能完成 `caching_sha2_password` 的 RSA 交换。

### 7.5 容量估算与保留策略

- 采集量：20 通道 × (86400 s ÷ 10 s) = **172,800 行/天**（≈ 6310 万行/年）
- 单行数据约 85 B，叠加主键与 3 个索引约 **200 B/行**
- 估算：**≈ 33 MB/天，≈ 12 GB/年**（含索引）

**保留策略（二选一，建议先用方案 A）**：

**A. 滚动删除（简单，推荐起步）**

```sql
-- 每日执行，分批删除，避免长事务
DELETE FROM tb_sensor_data
 WHERE record_time < NOW() - INTERVAL 365 DAY
 LIMIT 20000;
```

**B. 按时间分区（便于 `DROP PARTITION` 秒级清理；量大后再上）**

```sql
ALTER TABLE tb_sensor_data
  PARTITION BY RANGE COLUMNS(record_time) (
    PARTITION p2026q1 VALUES LESS THAN ('2026-04-01'),
    PARTITION p2026q2 VALUES LESS THAN ('2026-07-01')
    -- 后续分区由运维脚本按月/季预建
  );
```

> 注意：分区表的**每个唯一键都必须包含分区列**，本设计的
> `uk_time_dev_ch (record_time, device_sn, channel_no)` 已满足该约束。

### 7.6 弱网可靠性：本地缓冲 + 发件箱

```
采集(10s一轮) ──► 写本地 SQLite(sample + outbox) ──► 异步批量写 MySQL
                    │                                      │
                    │  断网/MySQL故障：outbox 持续累积      │
                    │◄──── 恢复后按序补传（幂等 UPSERT）────┘
```

- 采集**永不被数据库故障阻塞**（本地落盘即算成功）；
- 前端展示走本地库，断网时功能完全正常；
- `outbox` 记录带唯一 `batch_id`，写入用 `ON DUPLICATE KEY UPDATE`
  → **重复投递不产生脏数据**；
- 进程重启/断电后从未发送位置继续（断点续传）。

---

## 8. 调试与验证方案

### 8.1 阶段 0：485 直连链路验证（编码前）

用第三方工具（`QModMaster` / `Modbus Poll` / `modpoll`）或 `POST /api/debug/raw`
手工发 `01 03 00 00 00 02 C4 0B`，确认收到 9 字节应答。若不通，按序排查：

**① A/B 是否接反 → ② 是否误接 A1/B1 主站口 → ③ 波特率（485 直连应为 4800）→
④ 从站地址是否为 1 → ⑤ 通道是否已启用（菜单「3 通道参数设置 → 1 启用通道数量」）→
⑥ COM 口是否被 LED 调试软件等占用**

### 8.2 阶段 1：协议单元测试

以 §5.4 全部向量（含手册样例、20 路问询帧、标准 Modbus 批量与分片帧）做回归，
CRC 与解析必须全绿；新增**分片重组**与**自定义格式模板**单测。

### 8.3 阶段 2：地址扫描与通道档案固化

`/api/debug/scan` 扫 1~32，输出在线地址与原始值，固化为 20 路档案。

### 8.4 阶段 3：DR206-L 链路替换测试（**重点**）

1. 接入两端 DR206-L，用官方上位机确认并记录：
   **信道/频点、空中速率、串口速率、校验位、加密参数、传输模式（透明）**；
2. **速率档位实测**：从建议档位起，逐档测量 **RTT 分布**与**丢包率**，
   记录"距离—速率—丢包率"对照表（用于 §4.2 的选档决策）；
3. **单包上限实测**：从 8 字节起递增读取长度，找到拆包/截断临界值，据此设 `chunk_size`；
4. **10 s 周期验证**：跑满 200 轮，统计每轮耗时分布，确认 P99 < 10 s；
5. 输出《DR206-L 链路参数确认表》，固化到 `links.yaml`。

### 8.5 阶段 4：MySQL 联调

1. 用 `schema/001_init.sql` 建库建表；
2. 用 §7.4 创建账号（**caching_sha2_password**），验证 PyMySQL 连接；
3. 用 `/api/forward/sinks/{id}/test` 做连通性试写；
4. **故障演练**：停 MySQL 5 分钟 → 确认本地数据不丢、恢复后自动补传且**不重复**（对比行数）；
5. 校验字段映射、时间精度（毫秒截断是否符合预期）、中文单位与名称无乱码。

### 8.6 阶段 5：长跑与验收

连续运行 ≥ 24 h（建议 72 h），统计采集成功率、RTT 分布、回传滞后、库增长；
抽 2~3 路与主机液晶屏显示值逐位比对（验证 A/B 与小数位）。

---

## 9. 里程碑

| 阶段 | 交付物 | 依赖 |
| --- | --- | --- |
| M0 需求与架构评审 | **本文档 v0.3** | — |
| M1 485 链路打通 | 串口 + RTU + 单通道读通；报文调试台 | 待确认 A1 |
| M2 采集核心 | 20 路 10 s 轮询 + 换算 + 本地入库 + 质量统计 + 双规约驱动 | 待确认 B/C/D |
| M3 后端服务 | REST + WebSocket + 链路档案切换 | M2 |
| M4 前端 | 实时看板 / 历史曲线 / 通道配置 / 链路管理 / 调试台 | M3 |
| M5 DR206-L 联调 | 电台适配（超时/分片/收帧）+《链路参数确认表》 | M2、待确认 L1/L2/L3 |
| **M6 MySQL 落地** | `schema/001_init.sql` + MySQL 8.4 写入 + outbox + 幂等 + 断点续传 | M3、待确认 S3 |
| M7 联调验收 | 长跑报告 + 部署包 + 运维手册 | M1~M6 |

---

## 10. 待确认事项

### 10.1 🔴 阻塞项（仅剩 2 项）

| 编号 | 事项 | 影响 | 建议/默认值 |
| --- | --- | --- | --- |
| **A1** | **主机从站口实际波特率**（手册为 4800） | 调试期若按 115200 打开将**完全读不通** | 现场读菜单「17 485 从站波特率」；485 直连先按 **4800** 试 |
| **C** | **是否允许切换为「标准 ModBus 规约」** | §4.3 已证明：**RS-Modbus 在 10 s 周期下不可行** | **建议切换**；否则需把周期放宽到 30~60 s |

### 10.2 🟠 开发前需明确

| 编号 | 事项 | 影响 | 建议/默认值 |
| --- | --- | --- | --- |
| **D** | **20 路传感器清单**：型号、量程、单位、小数位、系数 A/B、通道属性 | 工程量计算与通道档案 | 请提供表格；若走标准 ModBus 读处理值，**A/B 可省** |
| **S3** | **表结构确认**：`schema/001_init.sql` 的表名/字段名/精度是否符合甲方规范 | 直接决定写入语句 | 默认按 §7.2；请确认命名规范与 `value` 精度 |
| **F** | "20 个传感器"口径：主机 20 个**通道**？还是下挂 20 台 485 变送器？是否多主机？ | 从站地址规划 | 按"1 台主机、20 个启用通道"理解 |
| **L3** | **现场通信距离、遮挡情况、是否需中继** | 决定空中速率档位（§4.2） | 需现场勘察；建议中高档起步实测 |

### 10.3 🟡 现场核实即可（阻塞联调，不阻塞开发）

| 编号 | 事项 | 现状 | 核实方式 |
| --- | --- | --- | --- |
| **L1** | DR206-L 空中速率档位与最高档 | 未知（Sx1268 理论上限约 62.5 kbps） | 官方上位机 / AT 指令 |
| **L2** | DR206-L 单包透传最大字节数 | 未知 | 官方上位机 / 实测（见 §8.4③） |
| **A2** | 电台串口波特率 | 推测 115200 | 官方上位机 |
| **L4** | 是否支持 RSSI/SNR 查询 | 支持 LoRa 信号监测 | AT 指令 |
| **L5** | 是否需配置中继 | 型号支持 | 按现场距离决定 |

### 10.4 ✅ 本轮已明确（记录在案）

| 编号 | 事项 | 结论 |
| --- | --- | --- |
| **L0** | 电台型号 | **有人 USR-DR206-L** |
| **S1** | 目标数据库 | **MySQL 8.4.11** |
| **S2** | 表结构归属 | **我方建表**（DDL 见 §7.2） |
| **G** | 轮询周期 | **10 s**（受 §4.3 结论约束） |

### 10.5 其他

| 编号 | 事项 | 影响 | 建议/默认值 |
| --- | --- | --- | --- |
| **S4** | 上传频率与批量大小 | 性能与网络压力 | 默认 5 s 批量、200 条/批 |
| **S5** | 数据库网络位置与账号权限（专网/内网、是否需 TLS） | 部署与连通性 | 需可写账号 + 建表权限（§7.4） |
| **S6** | 是否还需要数据库之外的回报方式（HTTP/MQTT） | 适配器范围 | 框架已支持，按需启用 |
| **S7** | 保留策略：保留多久？（影响年增量 ~12 GB） | 存储容量 | 默认 1 年，滚动删除（§7.5A） |
| **E** | 技术栈是否已有要求（Python / Java / .NET） | 实现语言 | 推荐 Python + Vue3 |
| **J** | USB 转 485 模块型号与 COM 口 | 调试部署 | 配置化，不硬编码 |
| **K** | 主机 ModBus 从地址、启用通道数量是否已设为 20 | 采集前提 | 现场确认 |

---

## 11. 风险清单

| 风险 | 等级 | 缓解措施 |
| --- | --- | --- |
| **10 s 周期 + RS-Modbus 在 LoRa 上不可行**（20 次问询 = 40 次发射） | **高** | **改用标准 ModBus**（§4.3）；否则放宽周期至 30~60 s |
| **取最高空中速率导致通信距离缩短约一个数量级** | **高** | 按距离实测选档，不盲目取最高（§4.2）；必要时用中继 |
| **DR206-L 单包上限导致长应答拆包/截断** | 高 | 分片读取（`chunk_size` 可配）+ 按预期长度收帧 + 实测定值（§8.4③） |
| **LBT 随机延时 + 模块层重传导致 RTT 抖动大** | 高 | 超时放宽至 3 s、应用层重试降为 1~2 次、间隔加大（§4.4） |
| **MySQL 8.4 认证插件坑**（`mysql_native_password` 已禁用） | 中高 | 账号用默认 `caching_sha2_password`；驱动用 PyMySQL≥1.1 + cryptography（§7.1） |
| **`VALUES()` 弃用**导致未来版本写入报错 | 中 | 统一使用行别名 `AS new`（§7.3） |
| **目标库故障/断网导致丢数** | 高 | 本地 SQLite 缓冲 + outbox + 断点续传 + 幂等 UPSERT（§7.6） |
| 主机从站口波特率与预期不符 | 高 | 待确认 A1；双链路档案一键切换；调试台手工发帧验证 |
| RS-Modbus 下 A/B 系数缺失或配错 → 数据整体偏移 | 高 | 改走标准 ModBus 读处理值可规避；否则强制通道档案 + 与液晶屏比对 |
| 32 位/浮点字节序推断错误（RS-Modbus 路径） | 中高 | 单测固化 + 现场实测（待确认 B）；走标准 ModBus 可规避 |
| 电台供电范围与主机不重合导致随机丢包 | 中 | 供电取 10–24 V 交集，电台独立稳定供电（§3.1） |
| 误接 A1/B1 主站口或 A/B 反接 | 中 | §3.1 醒目标注 + 调试台"扫地址" |
| 数据量增长（~12 GB/年）超出预期 | 中 | 保留策略 + 可选分区（§7.5） |
| 现场 PC 串口被其他软件占用 | 低 | 启动自检报错；关闭 LED 调试软件等 |

---

## 12. 下一步

1. 甲方在本文档上批注并回复 §10，**重点：A1、C、D、S3、L3**；
2. 据回复更新至 **v1.0**（冻结需求与选型）；
3. 按 M1 起实施：**先在 485 直连下打通链路与报文调试台**（不依赖电台到货），
   同步推进 M2/M3/M4/**M6（MySQL 建表与写入，可先行完成）**，
   待 DR206-L 参数确认后做 **M5** 替换测试。

> **阻塞项仅剩 2 个**：A1（主机从站口波特率）、C（规约选定）。
> **L1/L2/L3 不阻塞 M1~M4、M6**，仅阻塞 M5 的电台联调。
